<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF
  xmlns:cim="http://iec.ch/TC57/CIM100#"
  xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#"
>
  <cim:CurrentLimit rdf:about="0880ac4a-83a1-41b1-90b6-72f8b56d6446">
    <cim:IdentifiedObject.mRID>0880ac4a-83a1-41b1-90b6-72f8b56d6446</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_230.0_345.0_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>345.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>230.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="0bf35f46-c18e-47ea-8642-6e37734e4c0e">
    <cim:IdentifiedObject.mRID>0bf35f46-c18e-47ea-8642-6e37734e4c0e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Terminal.ConductingEquipment rdf:resource="fa4d9ecb-ebc1-42f8-89d8-66d2ab5b543d"/>
    <cim:Terminal.ConnectivityNode rdf:resource="06957b8a-f3ec-4ae3-b017-ef824d5fbf8d"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="07294cad-0bf5-4315-872a-9e66116c1646">
    <cim:IdentifiedObject.mRID>07294cad-0bf5-4315-872a-9e66116c1646</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_604_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="197c0149-f546-4f01-8990-876811692a0f"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:CurrentLimit rdf:about="4fa487e1-9897-49bb-b59b-438355736d04">
    <cim:IdentifiedObject.mRID>4fa487e1-9897-49bb-b59b-438355736d04</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_730.0_1095.0_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>1095.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>730.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:about="faeb3093-21a3-458e-8d83-d3b7a386125a">
    <cim:IdentifiedObject.mRID>faeb3093-21a3-458e-8d83-d3b7a386125a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_340.0_510.0_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>510.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>340.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="99347b2d-6606-48b7-ae22-b9471776f949"/>
  </cim:CurrentLimit>
  <cim:WirePosition rdf:about="4a2369ec-9048-4c44-8c15-adfa5daef9b3">
    <cim:IdentifiedObject.mRID>4a2369ec-9048-4c44-8c15-adfa5daef9b3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="2b90ba6b-40b1-4511-8ff9-b9d7563e2c96"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:EnergyConsumerPhase rdf:about="38c5b57d-2d62-4b85-89aa-9182fcc831f7">
    <cim:IdentifiedObject.mRID>38c5b57d-2d62-4b85-89aa-9182fcc831f7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675b_B</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>68000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>60000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="83f90562-462d-4a4f-be21-10182eaa7f31"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:about="23093ded-0380-49e4-93dd-3513e2c1cf2c">
    <cim:IdentifiedObject.mRID>23093ded-0380-49e4-93dd-3513e2c1cf2c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="23efe4f7-a063-4a3a-b40e-77a22d1fbc61"/>
    <cim:Terminal.ConnectivityNode rdf:resource="7a751158-07dc-4e9a-8b38-551fe958d348"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:about="6ca964d5-1637-44b8-8f11-e310c7889f1b">
    <cim:IdentifiedObject.mRID>6ca964d5-1637-44b8-8f11-e310c7889f1b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671684_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f74aeca7-ba0d-4c06-bd24-8e294f2329a1"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="b7a248d3-c790-43ee-85fc-021677b79395"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:about="9d3ca4da-3a8c-4caa-9788-b07e14cf21f2">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="02fc754c-a211-4f87-a4e4-b251aa6433ef"/>
  </cim:PositionPoint>
  <cim:WirePosition rdf:about="add34b71-5c55-432a-9ec5-5faf4081da77">
    <cim:IdentifiedObject.mRID>add34b71-5c55-432a-9ec5-5faf4081da77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_606_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="33e80831-2278-45d8-bfb3-c2d0fc675f6f"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.1524</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>-1.2192</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="c70fc6f5-ef46-4118-9b16-4d2c8385e562">
    <cim:IdentifiedObject.mRID>c70fc6f5-ef46-4118-9b16-4d2c8385e562</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f41a33f4-6300-4103-bc3b-e63edbfa2743"/>
    <cim:Terminal.ConductingEquipment rdf:resource="0f7ed080-9d8f-4256-a1b7-4c178b580b44"/>
    <cim:Terminal.ConnectivityNode rdf:resource="189c4750-5662-4bcc-9f64-dd2cc95019f9"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:about="5e4d20de-90f6-46fa-966e-68a0c831f5a6">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="fff75ea9-f283-4594-937c-ad74d01fd1c6"/>
  </cim:PositionPoint>
  <cim:CurrentLimit rdf:about="87612434-88db-4344-b9d7-5419aceae90b">
    <cim:IdentifiedObject.mRID>87612434-88db-4344-b9d7-5419aceae90b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_112.41675914509538_149.88901219346053_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>112.41675914509538</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>112.41675914509538</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="470c945a-f703-4c39-9b87-e67ea293e278"/>
  </cim:CurrentLimit>
  <cim:WirePosition rdf:about="7035fbf0-5d60-48fa-92ad-3baf7ce56b16">
    <cim:IdentifiedObject.mRID>7035fbf0-5d60-48fa-92ad-3baf7ce56b16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="2b90ba6b-40b1-4511-8ff9-b9d7563e2c96"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-0.3048</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:PositionPoint rdf:about="89007bb5-556b-46ad-9e0e-5d8fa8fd4dca">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="8e62db52-cf48-4a56-a8fe-43c39b459b03"/>
  </cim:PositionPoint>
  <cim:ShortCircuitTest rdf:about="778a96ca-81a9-421a-8dc6-f175376c6861">
    <cim:IdentifiedObject.mRID>778a96ca-81a9-421a-8dc6-f175376c6861</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>subxfmr_1_shortcircuit</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="c4f8b720-eff4-41a6-8c4e-6ad6e64b1314"/>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="e695dc88-3257-45ac-99e1-1cf3048cf871"/>
    <cim:ShortCircuitTest.energisedEndStep>1</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.groundedEndStep>1</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>21.324671744249663</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>21.324671744249663</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:TransformerTest.basePower>5000000.0</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:Terminal rdf:about="85a8b95d-6b25-4121-84b6-8e0cddac4e2b">
    <cim:IdentifiedObject.mRID>85a8b95d-6b25-4121-84b6-8e0cddac4e2b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Reg_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:Terminal.ConnectivityNode rdf:resource="1be99d41-8334-471d-b803-cb48839c1a1b"/>
    <cim:Terminal.ConductingEquipment rdf:resource="e91ba028-4a1c-4880-b0e7-4b827deb31cb"/>
  </cim:Terminal>
  <cim:CurrentLimit rdf:about="be17448b-b987-4d6a-bb15-9756559196b3">
    <cim:IdentifiedObject.mRID>be17448b-b987-4d6a-bb15-9756559196b3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_165.0_247.5_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>165.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>165.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="24bc4aa1-d405-4561-b74e-6f5f56adedf6"/>
  </cim:CurrentLimit>
  <cim:ShortCircuitTest rdf:about="7da4debd-6c57-403a-a87f-f56c1324676f">
    <cim:IdentifiedObject.mRID>7da4debd-6c57-403a-a87f-f56c1324676f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>fdrxfmr_1_shortcircuit</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="26dbee9c-33df-4313-9970-e71c942f47ad"/>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="b89ced8e-3503-47db-9196-953b743596b6"/>
    <cim:ShortCircuitTest.energisedEndStep>1</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.groundedEndStep>1</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>79.00153297210379</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>79.00153297210379</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:TransformerTest.basePower>500000.0</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:PositionPoint rdf:about="158d3ca5-e9c6-45df-bca4-98f58ee9f489">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="b0e7f493-16d6-4100-a232-42ec9cbde3a4"/>
  </cim:PositionPoint>
  <cim:WirePosition rdf:about="df8659f0-5135-4ad2-9e06-a3f6b6f386c8">
    <cim:IdentifiedObject.mRID>df8659f0-5135-4ad2-9e06-a3f6b6f386c8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="e7df6a62-e3cc-4cab-8b3b-ff6ad9b8aeef"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-0.3048</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:WirePosition rdf:about="38de94c9-dd27-42fb-ac17-46a081eb3b24">
    <cim:IdentifiedObject.mRID>38de94c9-dd27-42fb-ac17-46a081eb3b24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="ed9b98b0-4caa-4e4a-bb63-6d88273d5040"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-0.3048</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:WirePosition rdf:about="dac41818-7323-4503-b3c2-c916edd19af0">
    <cim:IdentifiedObject.mRID>dac41818-7323-4503-b3c2-c916edd19af0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="bc73b8a0-a4ed-4f71-acaa-826553c00987"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:ACLineSegmentPhase rdf:about="d6a2475f-d64f-4a09-97b6-59078809ee7c">
    <cim:IdentifiedObject.mRID>d6a2475f-d64f-4a09-97b6-59078809ee7c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684611_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="b228183d-bf27-467d-8699-a04027fa3593"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="2be12ec1-12c8-4dd2-81a0-228325bc7525"/>
  </cim:ACLineSegmentPhase>
  <cim:WirePosition rdf:about="034e68f4-78a0-4ff3-aa7a-e9a03807ae08">
    <cim:IdentifiedObject.mRID>034e68f4-78a0-4ff3-aa7a-e9a03807ae08</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_607_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="58a73fc5-e63c-4c6c-b779-f72364a68213"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>-1.2192</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="83f10e41-a992-4b2d-9407-0a7f957b2bc5">
    <cim:IdentifiedObject.mRID>83f10e41-a992-4b2d-9407-0a7f957b2bc5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="c39fa5da-2941-4951-821e-fbf9746e3c0c"/>
    <cim:Terminal.ConnectivityNode rdf:resource="7a751158-07dc-4e9a-8b38-551fe958d348"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:about="cf8386b4-6826-4726-844d-fbb7a2527630">
    <cim:IdentifiedObject.mRID>cf8386b4-6826-4726-844d-fbb7a2527630</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692675_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f55f823c-935e-428c-9561-d1f067cd4406"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="c84871c1-d03d-4c48-9c7a-6748adc92342"/>
  </cim:ACLineSegmentPhase>
  <cim:WirePosition rdf:about="60ee26b6-d120-4a25-8bc7-e853c934f6c6">
    <cim:IdentifiedObject.mRID>60ee26b6-d120-4a25-8bc7-e853c934f6c6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_603_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="b8b6a46e-3a34-4cc0-99fd-396e9791279e"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:EnergyConsumerPhase rdf:about="0d622df1-7583-4000-80ba-7abd4fdc5591">
    <cim:IdentifiedObject.mRID>0d622df1-7583-4000-80ba-7abd4fdc5591</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670a_A</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>17000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>10000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="25185587-49f4-47a4-aa1a-e5ea439e1c71"/>
  </cim:EnergyConsumerPhase>
  <cim:PositionPoint rdf:about="31109c35-af4d-4703-a40c-1f37c65649c3">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="8de91945-9ab1-4fe5-8aa6-60cf33776294"/>
  </cim:PositionPoint>
  <cim:Terminal rdf:about="e6535f1c-2286-4ce0-9062-90e51b3fa3fe">
    <cim:IdentifiedObject.mRID>e6535f1c-2286-4ce0-9062-90e51b3fa3fe</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Terminal.ConductingEquipment rdf:resource="68cc7152-2308-4a83-9e6d-249a96f9f3ea"/>
    <cim:Terminal.ConnectivityNode rdf:resource="107d3f6c-d819-4517-b868-bb3446f7446e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="24bc4aa1-d405-4561-b74e-6f5f56adedf6"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:about="05e0ef16-bc4a-41d4-8ad5-8eb733e009e5">
    <cim:IdentifiedObject.mRID>05e0ef16-bc4a-41d4-8ad5-8eb733e009e5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632670_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f7108fd5-5b65-463a-a5e9-9d7eaa91b0af"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="8f1690fc-22a4-43c6-9d8a-1dcb53efefe1"/>
  </cim:ACLineSegmentPhase>
  <cim:VoltageLimit rdf:about="a7a5becb-5708-43a5-a394-787a9243f0c1">
    <cim:IdentifiedObject.mRID>a7a5becb-5708-43a5-a394-787a9243f0c1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_455.99999999999994-504.0_RangeAlow</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>455.99999999999994</cim:VoltageLimit.value>
    <cim:VoltageLimit.normalValue>480.0</cim:VoltageLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="e5e161cb-f09a-49bb-ae2e-c8df80dc8a4c"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="165f7801-563b-482e-acd7-294bc8f41ce7"/>
  </cim:VoltageLimit>
  <cim:Terminal rdf:about="b9619fa9-07ce-46d6-b6c3-d815016ce7be">
    <cim:IdentifiedObject.mRID>b9619fa9-07ce-46d6-b6c3-d815016ce7be</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sub_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:Terminal.ConductingEquipment rdf:resource="c385812c-5052-4877-badb-83f33255c533"/>
    <cim:Terminal.ConductingEquipment rdf:resource="c3cebca3-4f1e-43fe-a22e-f954bf5621e1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="3059b1a8-8f4b-46b6-9514-735336912107"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="0eece57a-a170-4b6c-9c33-198770d99e75">
    <cim:IdentifiedObject.mRID>0eece57a-a170-4b6c-9c33-198770d99e75</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f0ec8acb-5dd8-4661-ae46-b111d303cd85"/>
    <cim:Terminal.ConnectivityNode rdf:resource="fef54e05-40b0-4fb9-ad7c-cd68e00dbf3e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:CurrentLimit rdf:about="fa0088d3-3ef2-4b7d-9ae9-ecffcdfa9029">
    <cim:IdentifiedObject.mRID>fa0088d3-3ef2-4b7d-9ae9-ecffcdfa9029</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_76.33236732074378_104.08959180101425_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>76.33236732074378</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>76.33236732074378</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="46abf171-4551-41cd-889d-81ec620b981a"/>
  </cim:CurrentLimit>
  <cim:WirePosition rdf:about="324eead2-d373-4244-bdc0-da9e330978ec">
    <cim:IdentifiedObject.mRID>324eead2-d373-4244-bdc0-da9e330978ec</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_602_4</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="c94c55e9-7a75-4281-8f70-458b38736d94"/>
    <cim:WirePosition.sequenceNumber>4</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:ACLineSegmentPhase rdf:about="90846858-2fc3-48d4-a192-6ebbd3c0185a">
    <cim:IdentifiedObject.mRID>90846858-2fc3-48d4-a192-6ebbd3c0185a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632633_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="8498b841-26c3-44f8-bb99-e247651c7e2f"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="89c8b129-6c29-455d-a3b5-118a9ab6cdc1"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="ff95dab8-d95e-4e03-a394-80aab33e0bfd">
    <cim:IdentifiedObject.mRID>ff95dab8-d95e-4e03-a394-80aab33e0bfd</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671680_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="327ed3b1-e6c0-4eb3-9f1f-98b294a73684"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="b7e25daa-7688-460c-aae1-1f3d1aa1a2c9"/>
  </cim:ACLineSegmentPhase>
  <cim:CurrentLimit rdf:about="b454fdd5-4931-4aa1-b117-da0da16a06ec">
    <cim:IdentifiedObject.mRID>b454fdd5-4931-4aa1-b117-da0da16a06ec</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_260.0_390.0_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>260.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>260.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9719d317-c879-442f-a535-6fd84ffb0266"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="4ffa9ddc-4cf6-4b74-b44c-6fa68e3d6bb6">
    <cim:IdentifiedObject.mRID>4ffa9ddc-4cf6-4b74-b44c-6fa68e3d6bb6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Terminal.ConductingEquipment rdf:resource="83f90562-462d-4a4f-be21-10182eaa7f31"/>
    <cim:Terminal.ConnectivityNode rdf:resource="3ad0f634-1c4e-40b9-8c0f-1d7e531a7922"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="5d9ea8fc-2601-4b5a-ad65-a08104213e78">
    <cim:IdentifiedObject.mRID>5d9ea8fc-2601-4b5a-ad65-a08104213e78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.BC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f261d8ae-8fbf-43e4-b547-548c0bc6ecc1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="06957b8a-f3ec-4ae3-b017-ef824d5fbf8d"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="11b0f7f1-65e3-4907-977c-a71d6c51c071">
    <cim:IdentifiedObject.mRID>11b0f7f1-65e3-4907-977c-a71d6c51c071</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="2c2a712b-d614-4be1-bcf5-ba91053130ad"/>
    <cim:Terminal.ConnectivityNode rdf:resource="525e0767-92a9-4281-989f-06a2d606c43d"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="af06d374-bb75-4371-af8b-4a2825116d63"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:about="e7b3b4d1-412c-4382-9d84-e434e771c332">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="a42e4163-6fd8-4afd-b327-fed8630c3aaf"/>
  </cim:PositionPoint>
  <cim:Terminal rdf:about="6a759479-9b9b-492d-9679-3dba7e003098">
    <cim:IdentifiedObject.mRID>6a759479-9b9b-492d-9679-3dba7e003098</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Terminal.ConductingEquipment rdf:resource="68cc7152-2308-4a83-9e6d-249a96f9f3ea"/>
    <cim:Terminal.ConnectivityNode rdf:resource="8418d2e1-e884-4757-93d3-1d97f5f6fcab"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="24bc4aa1-d405-4561-b74e-6f5f56adedf6"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:about="301f3b74-dd86-483c-91d0-af8a67042df8">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="d880a133-5567-4d9f-be63-cae42b3840e7"/>
  </cim:PositionPoint>
  <cim:ACLineSegmentPhase rdf:about="03677a2d-3cc2-4027-9211-24b349f16cfb">
    <cim:IdentifiedObject.mRID>03677a2d-3cc2-4027-9211-24b349f16cfb</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671680_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="327ed3b1-e6c0-4eb3-9f1f-98b294a73684"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="09089a3b-7246-4a9a-a575-4c01545a5c21"/>
  </cim:ACLineSegmentPhase>
  <cim:Terminal rdf:about="214e1e18-c4ac-4bdc-9d25-c9aeca52f6db">
    <cim:IdentifiedObject.mRID>214e1e18-c4ac-4bdc-9d25-c9aeca52f6db</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="8498b841-26c3-44f8-bb99-e247651c7e2f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="f61a6ca7-47ca-486e-b3fe-c29111d09d5f"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="99347b2d-6606-48b7-ae22-b9471776f949"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="67187e75-12f0-4ff0-8419-75a8a06f88b2">
    <cim:IdentifiedObject.mRID>67187e75-12f0-4ff0-8419-75a8a06f88b2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="b228183d-bf27-467d-8699-a04027fa3593"/>
    <cim:Terminal.ConnectivityNode rdf:resource="107d3f6c-d819-4517-b868-bb3446f7446e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="928f4a43-6b0c-477f-a904-d3b93ce54613">
    <cim:IdentifiedObject.mRID>928f4a43-6b0c-477f-a904-d3b93ce54613</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="e7df6a62-e3cc-4cab-8b3b-ff6ad9b8aeef"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:CurrentLimit rdf:about="be23f8ea-9313-467f-b3ef-906338f6a254">
    <cim:IdentifiedObject.mRID>be23f8ea-9313-467f-b3ef-906338f6a254</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_230.0_345.0_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>230.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>230.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="6b32d8b3-5da2-4172-9e9e-72b4b7e9b709">
    <cim:IdentifiedObject.mRID>6b32d8b3-5da2-4172-9e9e-72b4b7e9b709</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Terminal.ConductingEquipment rdf:resource="4c7b49a2-96eb-46cb-b53a-d4803453043a"/>
    <cim:Terminal.ConnectivityNode rdf:resource="189c4750-5662-4bcc-9f64-dd2cc95019f9"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="165f7801-563b-482e-acd7-294bc8f41ce7"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:about="9ff43498-5171-48fd-91f3-660881f9f801">
    <cim:IdentifiedObject.mRID>9ff43498-5171-48fd-91f3-660881f9f801</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg3_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.CN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="5ea196e3-4b4c-4c5f-97f5-7df15fcade99"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:about="3a899cd0-4079-474b-a93f-2f38cff8bc00">
    <cim:IdentifiedObject.mRID>3a899cd0-4079-474b-a93f-2f38cff8bc00</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.BC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="656914b0-4466-4836-b133-e9eeefaccff6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="d9568143-002b-40db-926a-70b401b9a337"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="f17f65ee-3228-4b35-a696-721de8186f04"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="af2a7559-e7fc-4f49-983d-3374f08557ca">
    <cim:IdentifiedObject.mRID>af2a7559-e7fc-4f49-983d-3374f08557ca</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_4</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="2b90ba6b-40b1-4511-8ff9-b9d7563e2c96"/>
    <cim:WirePosition.sequenceNumber>4</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:VoltageLimit rdf:about="97556bac-e8bd-41e6-ae52-4818b7c62357">
    <cim:IdentifiedObject.mRID>97556bac-e8bd-41e6-ae52-4818b7c62357</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_3952.0-4368.0_RangeAlow</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>3952.0</cim:VoltageLimit.value>
    <cim:VoltageLimit.normalValue>4160.0</cim:VoltageLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="e5e161cb-f09a-49bb-ae2e-c8df80dc8a4c"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:VoltageLimit>
  <cim:EnergyConsumerPhase rdf:about="e4459211-f2c7-4069-9fae-54a71006f197">
    <cim:IdentifiedObject.mRID>e4459211-f2c7-4069-9fae-54a71006f197</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>652_A</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>128000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>86000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="09bb984f-09c8-4b7c-a75a-ceea7e4eae82"/>
  </cim:EnergyConsumerPhase>
  <cim:NoLoadTest rdf:about="32be32bf-868c-42f5-90af-730170b86cd7">
    <cim:IdentifiedObject.mRID>32be32bf-868c-42f5-90af-730170b86cd7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>fdrxfmr_1_noload</cim:IdentifiedObject.name>
    <cim:NoLoadTest.EnergisedEnd rdf:resource="26dbee9c-33df-4313-9970-e71c942f47ad"/>
    <cim:NoLoadTest.energisedEndVoltage>4160.0</cim:NoLoadTest.energisedEndVoltage>
    <cim:NoLoadTest.excitingCurrent>1.252996408614167</cim:NoLoadTest.excitingCurrent>
    <cim:NoLoadTest.excitingCurrentZero>1.252996408614167</cim:NoLoadTest.excitingCurrentZero>
    <cim:NoLoadTest.loss>0.030000000000000002</cim:NoLoadTest.loss>
    <cim:NoLoadTest.lossZero>0.030000000000000002</cim:NoLoadTest.lossZero>
    <cim:TransformerTest.basePower>500000.0</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  </cim:NoLoadTest>
  <cim:CurrentLimit rdf:about="585bc36c-59b2-4624-b1de-df012e67e751">
    <cim:IdentifiedObject.mRID>585bc36c-59b2-4624-b1de-df012e67e751</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_56.25000000000001_75.00000000000001_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>56.25000000000001</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>56.25000000000001</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="af06d374-bb75-4371-af8b-4a2825116d63"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="7c1a8d1a-0f64-4693-a401-3fb5b8a79615">
    <cim:IdentifiedObject.mRID>7c1a8d1a-0f64-4693-a401-3fb5b8a79615</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Terminal.ConductingEquipment rdf:resource="0800f817-e3f6-4799-a489-a4332720f0ca"/>
    <cim:Terminal.ConnectivityNode rdf:resource="189c4750-5662-4bcc-9f64-dd2cc95019f9"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="165f7801-563b-482e-acd7-294bc8f41ce7"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:about="4cb499c8-201b-44b3-b655-b8fb15fa5ecb">
    <cim:IdentifiedObject.mRID>4cb499c8-201b-44b3-b655-b8fb15fa5ecb</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670671_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="706fbf9d-adae-4709-9cf9-641271a65264"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="0d1370ad-e8ca-49ff-9a31-9a8b7c4a9bc7"/>
  </cim:ACLineSegmentPhase>
  <cim:NoLoadTest rdf:about="fa1df1d4-a596-49c8-b4cd-4cfd7a8c8826">
    <cim:IdentifiedObject.mRID>fa1df1d4-a596-49c8-b4cd-4cfd7a8c8826</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>regleg_1_noload</cim:IdentifiedObject.name>
    <cim:NoLoadTest.EnergisedEnd rdf:resource="f2650ea9-9a83-4e74-93ab-00486318bbd7"/>
    <cim:NoLoadTest.energisedEndVoltage>2400.0</cim:NoLoadTest.energisedEndVoltage>
    <cim:NoLoadTest.excitingCurrent>0.0</cim:NoLoadTest.excitingCurrent>
    <cim:NoLoadTest.excitingCurrentZero>0.0</cim:NoLoadTest.excitingCurrentZero>
    <cim:NoLoadTest.loss>0.0</cim:NoLoadTest.loss>
    <cim:NoLoadTest.lossZero>0.0</cim:NoLoadTest.lossZero>
    <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  </cim:NoLoadTest>
  <cim:PositionPoint rdf:about="2e107d88-fbf8-41bf-9dde-c073bca6017c">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="1e81df53-3181-4299-95f9-b7aede73a553"/>
  </cim:PositionPoint>
  <cim:SwitchPhase rdf:about="cd63deb4-5b92-400d-ad95-65935a214cba">
    <cim:IdentifiedObject.mRID>cd63deb4-5b92-400d-ad95-65935a214cba</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671692_CC</cim:IdentifiedObject.name>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:SwitchPhase.Switch rdf:resource="23efe4f7-a063-4a3a-b40e-77a22d1fbc61"/>
  </cim:SwitchPhase>
  <cim:Terminal rdf:about="95823717-aec5-4f9b-8367-d65511bf7135">
    <cim:IdentifiedObject.mRID>95823717-aec5-4f9b-8367-d65511bf7135</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.AC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f74aeca7-ba0d-4c06-bd24-8e294f2329a1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="107d3f6c-d819-4517-b868-bb3446f7446e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="ed47a396-afb9-4941-9e3a-08852f421263">
    <cim:IdentifiedObject.mRID>ed47a396-afb9-4941-9e3a-08852f421263</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_4</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="e7df6a62-e3cc-4cab-8b3b-ff6ad9b8aeef"/>
    <cim:WirePosition.sequenceNumber>4</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:VoltageLimit rdf:about="801eb0f9-95ef-408f-b70e-aa0214075a8a">
    <cim:IdentifiedObject.mRID>801eb0f9-95ef-408f-b70e-aa0214075a8a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_3952.0-4368.0_RangeAhigh</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>4368.0</cim:VoltageLimit.value>
    <cim:VoltageLimit.normalValue>4160.0</cim:VoltageLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="ef41b0e1-82cf-4546-8157-6634fadc4316"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:VoltageLimit>
  <cim:EnergyConsumerPhase rdf:about="a84bd352-6ab1-41db-bd38-a0b16e6551ba">
    <cim:IdentifiedObject.mRID>a84bd352-6ab1-41db-bd38-a0b16e6551ba</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692_C</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>170000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>151000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="c39fa5da-2941-4951-821e-fbf9746e3c0c"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:about="03ee11fb-caf3-4511-847c-b8d797434c81">
    <cim:IdentifiedObject.mRID>03ee11fb-caf3-4511-847c-b8d797434c81</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Reg_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:Terminal.ConnectivityNode rdf:resource="3059b1a8-8f4b-46b6-9514-735336912107"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="3496bd7b-f0f2-4a0c-80fc-fa59a8802422"/>
    <cim:Terminal.ConductingEquipment rdf:resource="e91ba028-4a1c-4880-b0e7-4b827deb31cb"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="37f072ee-242b-4219-b7bb-016dde81bd92">
    <cim:IdentifiedObject.mRID>37f072ee-242b-4219-b7bb-016dde81bd92</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="8498b841-26c3-44f8-bb99-e247651c7e2f"/>
    <cim:Terminal.ConnectivityNode rdf:resource="7ef26cef-e7d9-491e-93b6-84245ce7ce7b"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="99347b2d-6606-48b7-ae22-b9471776f949"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="f1e55012-ef8f-42dc-b763-898adaba96d3">
    <cim:IdentifiedObject.mRID>f1e55012-ef8f-42dc-b763-898adaba96d3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="c33682b6-6bff-46b3-90de-7b5f8a8423c5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="7ef26cef-e7d9-491e-93b6-84245ce7ce7b"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="86d631e0-54ca-41c3-b912-e903aec6e8cc">
    <cim:IdentifiedObject.mRID>86d631e0-54ca-41c3-b912-e903aec6e8cc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="bc73b8a0-a4ed-4f71-acaa-826553c00987"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="3ea02daa-a9f7-4547-812d-4332a4de8e3c">
    <cim:IdentifiedObject.mRID>3ea02daa-a9f7-4547-812d-4332a4de8e3c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="23efe4f7-a063-4a3a-b40e-77a22d1fbc61"/>
    <cim:Terminal.ConnectivityNode rdf:resource="58b6b9de-3226-4ca2-964d-c3adeb50f5e0"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="b188a4be-cd15-4427-9aec-07a9c2b93a1c">
    <cim:IdentifiedObject.mRID>b188a4be-cd15-4427-9aec-07a9c2b93a1c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.BC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f261d8ae-8fbf-43e4-b547-548c0bc6ecc1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="7ef26cef-e7d9-491e-93b6-84245ce7ce7b"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:about="d3b33b2d-b12b-4832-8145-6717c4647f92">
    <cim:IdentifiedObject.mRID>d3b33b2d-b12b-4832-8145-6717c4647f92</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650632_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="c33682b6-6bff-46b3-90de-7b5f8a8423c5"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="439616ab-0e46-4364-aa34-e6bec354b97a"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="d55c2bd0-43c6-4bd4-a42a-880cdd571fb6">
    <cim:IdentifiedObject.mRID>d55c2bd0-43c6-4bd4-a42a-880cdd571fb6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632633_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="8498b841-26c3-44f8-bb99-e247651c7e2f"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="a74b22ca-7b4d-46bb-8780-68c844f7cc96"/>
  </cim:ACLineSegmentPhase>
  <cim:EnergyConsumerPhase rdf:about="13cae2e9-29cf-44b9-90b5-2508b2e0a0d5">
    <cim:IdentifiedObject.mRID>13cae2e9-29cf-44b9-90b5-2508b2e0a0d5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675a_A</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>485000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>190000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="dc7ec964-7df2-4fe9-a352-612999fed0cd"/>
  </cim:EnergyConsumerPhase>
  <cim:ACLineSegmentPhase rdf:about="fd7f9838-250a-4126-8e72-0960fd90bef9">
    <cim:IdentifiedObject.mRID>fd7f9838-250a-4126-8e72-0960fd90bef9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650632_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="c33682b6-6bff-46b3-90de-7b5f8a8423c5"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="058a2f3f-f73e-4244-9140-66219ca064f8"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="e010818e-2c45-4f45-a425-669a7c2df1b2">
    <cim:IdentifiedObject.mRID>e010818e-2c45-4f45-a425-669a7c2df1b2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632670_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f7108fd5-5b65-463a-a5e9-9d7eaa91b0af"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="462faeaa-6e14-49f5-954f-588f2bc4ee11"/>
  </cim:ACLineSegmentPhase>
  <cim:EnergyConsumerPhase rdf:about="a31780b9-0c7e-45f5-b22d-ee996a68aa29">
    <cim:IdentifiedObject.mRID>a31780b9-0c7e-45f5-b22d-ee996a68aa29</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634c_C</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>120000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>90000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="bb97a148-7b49-4f04-b26c-bb5f0f8babfb"/>
  </cim:EnergyConsumerPhase>
  <cim:WirePosition rdf:about="03cdd9ec-7ef4-4d7a-a1ac-dc9ce8dc6b7b">
    <cim:IdentifiedObject.mRID>03cdd9ec-7ef4-4d7a-a1ac-dc9ce8dc6b7b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="e7df6a62-e3cc-4cab-8b3b-ff6ad9b8aeef"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:NoLoadTest rdf:about="8b89fe85-833b-4595-bd71-74d1cc4c6bc6">
    <cim:IdentifiedObject.mRID>8b89fe85-833b-4595-bd71-74d1cc4c6bc6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>subxfmr_1_noload</cim:IdentifiedObject.name>
    <cim:NoLoadTest.EnergisedEnd rdf:resource="c4f8b720-eff4-41a6-8c4e-6ad6e64b1314"/>
    <cim:NoLoadTest.energisedEndVoltage>115000.0</cim:NoLoadTest.energisedEndVoltage>
    <cim:NoLoadTest.excitingCurrent>0.0</cim:NoLoadTest.excitingCurrent>
    <cim:NoLoadTest.excitingCurrentZero>0.0</cim:NoLoadTest.excitingCurrentZero>
    <cim:NoLoadTest.loss>0.0</cim:NoLoadTest.loss>
    <cim:NoLoadTest.lossZero>0.0</cim:NoLoadTest.lossZero>
    <cim:TransformerTest.basePower>5000000.0</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  </cim:NoLoadTest>
  <cim:ACLineSegmentPhase rdf:about="e0f4ce50-74a3-4cd0-a891-1ce5f6bcdea1">
    <cim:IdentifiedObject.mRID>e0f4ce50-74a3-4cd0-a891-1ce5f6bcdea1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684652_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="68cc7152-2308-4a83-9e6d-249a96f9f3ea"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="bc2357c5-7e67-4c85-a844-6149233ae67d"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="63c0c783-ddcd-4076-a806-c0b74de25c6d">
    <cim:IdentifiedObject.mRID>63c0c783-ddcd-4076-a806-c0b74de25c6d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632645_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f261d8ae-8fbf-43e4-b547-548c0bc6ecc1"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="b7848d02-51de-466c-9ebe-ac89f0b8eafa"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="8917181b-7ee9-4716-bc81-cbec508fcf57">
    <cim:IdentifiedObject.mRID>8917181b-7ee9-4716-bc81-cbec508fcf57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632633_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="8498b841-26c3-44f8-bb99-e247651c7e2f"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="fc0d1905-e143-4101-88a4-efe35144dba2"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:about="ac93974a-0106-4317-9ce2-639a6afc4cc1">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="e91e2649-fc25-4a1e-8d54-c19d69035403"/>
  </cim:PositionPoint>
  <cim:Terminal rdf:about="33ea634e-10b0-40ff-8d1d-2311eaa47462">
    <cim:IdentifiedObject.mRID>33ea634e-10b0-40ff-8d1d-2311eaa47462</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="9b6c92a0-17d2-43b5-b2a9-23bb813718bc"/>
    <cim:Terminal.ConnectivityNode rdf:resource="58b6b9de-3226-4ca2-964d-c3adeb50f5e0"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:CurrentLimit rdf:about="4ae9b6c8-f787-46da-a70f-0e85c4d387e6">
    <cim:IdentifiedObject.mRID>4ae9b6c8-f787-46da-a70f-0e85c4d387e6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_763.5833333333334_1041.25_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>1041.25</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>763.5833333333334</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3496bd7b-f0f2-4a0c-80fc-fa59a8802422"/>
  </cim:CurrentLimit>
  <cim:WirePosition rdf:about="3b997585-c35d-4536-b46c-7f0bac3c671d">
    <cim:IdentifiedObject.mRID>3b997585-c35d-4536-b46c-7f0bac3c671d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="2b90ba6b-40b1-4511-8ff9-b9d7563e2c96"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="0050733b-ab99-4e31-9dea-48abf4c10044">
    <cim:IdentifiedObject.mRID>0050733b-ab99-4e31-9dea-48abf4c10044</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
    <cim:Terminal.ConductingEquipment rdf:resource="d58b8cdc-628e-4419-89d8-006796042807"/>
    <cim:Terminal.ConnectivityNode rdf:resource="d9568143-002b-40db-926a-70b401b9a337"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="72060d0b-9119-42cd-af60-67c5df4ebc51">
    <cim:IdentifiedObject.mRID>72060d0b-9119-42cd-af60-67c5df4ebc51</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="b4534f2b-f205-45ba-82e3-f6a71eb43d58"/>
    <cim:Terminal.ConnectivityNode rdf:resource="cc8b6937-fe3f-4540-9538-3b530147efd8"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="21ee5f0c-9bbe-4dec-8aa4-5887189dec52">
    <cim:IdentifiedObject.mRID>21ee5f0c-9bbe-4dec-8aa4-5887189dec52</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="c33682b6-6bff-46b3-90de-7b5f8a8423c5"/>
    <cim:Terminal.ConnectivityNode rdf:resource="1be99d41-8334-471d-b803-cb48839c1a1b"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:EnergyConsumerPhase rdf:about="24532e57-d5fb-4ffa-b5f5-d5eccfa75296">
    <cim:IdentifiedObject.mRID>24532e57-d5fb-4ffa-b5f5-d5eccfa75296</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>611_C</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>170000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>80000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="64774c3f-2c4b-43c3-840c-488052889933"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:about="f4e2c43d-d4d8-45e9-ada3-fcccf284e73e">
    <cim:IdentifiedObject.mRID>f4e2c43d-d4d8-45e9-ada3-fcccf284e73e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Terminal.ConductingEquipment rdf:resource="09bb984f-09c8-4b7c-a75a-ceea7e4eae82"/>
    <cim:Terminal.ConnectivityNode rdf:resource="8418d2e1-e884-4757-93d3-1d97f5f6fcab"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="87c04e2a-96b7-49f6-8c18-f287adeaae38">
    <cim:IdentifiedObject.mRID>87c04e2a-96b7-49f6-8c18-f287adeaae38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f7108fd5-5b65-463a-a5e9-9d7eaa91b0af"/>
    <cim:Terminal.ConnectivityNode rdf:resource="fef54e05-40b0-4fb9-ad7c-cd68e00dbf3e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:CurrentLimit rdf:about="65a4906b-83e4-4cfb-939a-5166846c21dd">
    <cim:IdentifiedObject.mRID>65a4906b-83e4-4cfb-939a-5166846c21dd</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_730.0_1095.0_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>730.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>730.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:about="36b93e0f-602f-4920-a821-dd7a882155fc">
    <cim:IdentifiedObject.mRID>36b93e0f-602f-4920-a821-dd7a882155fc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_260.0_390.0_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>390.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>260.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9719d317-c879-442f-a535-6fd84ffb0266"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="a8d08a0d-e0b4-454e-aad2-0231eefb90aa">
    <cim:IdentifiedObject.mRID>a8d08a0d-e0b4-454e-aad2-0231eefb90aa</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f55f823c-935e-428c-9561-d1f067cd4406"/>
    <cim:Terminal.ConnectivityNode rdf:resource="3ad0f634-1c4e-40b9-8c0f-1d7e531a7922"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="9719d317-c879-442f-a535-6fd84ffb0266"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="6a3df1f2-95ae-41cf-a4f6-2590609da5e6">
    <cim:IdentifiedObject.mRID>6a3df1f2-95ae-41cf-a4f6-2590609da5e6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_606_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="33e80831-2278-45d8-bfb3-c2d0fc675f6f"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>-1.2192</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:EnergyConsumerPhase rdf:about="011d6cdc-54a3-4454-b063-bc8bfc9b4ecf">
    <cim:IdentifiedObject.mRID>011d6cdc-54a3-4454-b063-bc8bfc9b4ecf</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634a_A</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>160000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>110000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="0800f817-e3f6-4799-a489-a4332720f0ca"/>
  </cim:EnergyConsumerPhase>
  <cim:PhaseImpedanceData rdf:about="9bf1ce84-7bac-42f2-840e-2166957f9f85">
    <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.r>0.0008260734480830174</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.x>0.0008370720188902007</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.b>6.559219111453243e-10</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="2be4ef5e-b283-4628-8d41-db35492d39db"/>
  </cim:PhaseImpedanceData>
  <cim:WirePosition rdf:about="1d3acbec-04aa-4a30-995b-70c0e7c709d4">
    <cim:IdentifiedObject.mRID>1d3acbec-04aa-4a30-995b-70c0e7c709d4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_602_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="c94c55e9-7a75-4281-8f70-458b38736d94"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-0.3048</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="fc0c1b02-48f6-463b-8f6d-814d60535c83">
    <cim:IdentifiedObject.mRID>fc0c1b02-48f6-463b-8f6d-814d60535c83</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="327ed3b1-e6c0-4eb3-9f1f-98b294a73684"/>
    <cim:Terminal.ConnectivityNode rdf:resource="58b6b9de-3226-4ca2-964d-c3adeb50f5e0"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="0242811f-2970-4be9-874c-c8fdc7b23b46">
    <cim:IdentifiedObject.mRID>0242811f-2970-4be9-874c-c8fdc7b23b46</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:Terminal.ConductingEquipment rdf:resource="02dcddc3-e392-44d9-99bd-1c2ecd2f2373"/>
    <cim:Terminal.ConductingEquipment rdf:resource="0f7ed080-9d8f-4256-a1b7-4c178b580b44"/>
    <cim:Terminal.ConnectivityNode rdf:resource="f61a6ca7-47ca-486e-b3fe-c29111d09d5f"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="46abf171-4551-41cd-889d-81ec620b981a"/>
  </cim:Terminal>
  <cim:EnergyConsumerPhase rdf:about="1bb45adf-b83f-4078-b6b9-5363dc3027fd">
    <cim:IdentifiedObject.mRID>1bb45adf-b83f-4078-b6b9-5363dc3027fd</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634b_B</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>120000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>90000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="4c7b49a2-96eb-46cb-b53a-d4803453043a"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:about="898a15ed-1e60-4ada-a92d-8f838edbaeb6">
    <cim:IdentifiedObject.mRID>898a15ed-1e60-4ada-a92d-8f838edbaeb6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sub_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="553748c9-4464-4307-84a6-f87e06930b17"/>
    <cim:Terminal.ConductingEquipment rdf:resource="c3cebca3-4f1e-43fe-a22e-f954bf5621e1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="cc8b6937-fe3f-4540-9538-3b530147efd8"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="79e89760-8608-4908-a75f-583b29e8780c"/>
  </cim:Terminal>
  <cim:CurrentLimit rdf:about="8eca90ae-38a1-4790-accd-03457df778a7">
    <cim:IdentifiedObject.mRID>8eca90ae-38a1-4790-accd-03457df778a7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_230.0_600.0_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>230.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>230.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="f17f65ee-3228-4b35-a696-721de8186f04"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="16cbb530-06d7-4a16-aa5a-c9ebb28eefc4">
    <cim:IdentifiedObject.mRID>16cbb530-06d7-4a16-aa5a-c9ebb28eefc4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Terminal.ConductingEquipment rdf:resource="dc7ec964-7df2-4fe9-a352-612999fed0cd"/>
    <cim:Terminal.ConnectivityNode rdf:resource="3ad0f634-1c4e-40b9-8c0f-1d7e531a7922"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="9d19a529-a8ef-4fa3-b2c5-b5ab6444155d">
    <cim:IdentifiedObject.mRID>9d19a529-a8ef-4fa3-b2c5-b5ab6444155d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_604_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="197c0149-f546-4f01-8990-876811692a0f"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:EnergyConsumerPhase rdf:about="0629ce23-d563-466a-aa8d-a87be5779c16">
    <cim:IdentifiedObject.mRID>0629ce23-d563-466a-aa8d-a87be5779c16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675c_C</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>290000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>212000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="5bdb71ef-dda9-466a-939c-cbe7a92b5e3b"/>
  </cim:EnergyConsumerPhase>
  <cim:Terminal rdf:about="d11ddf1d-63b7-474b-b848-d4d76442ef15">
    <cim:IdentifiedObject.mRID>d11ddf1d-63b7-474b-b848-d4d76442ef15</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f55f823c-935e-428c-9561-d1f067cd4406"/>
    <cim:Terminal.ConnectivityNode rdf:resource="7a751158-07dc-4e9a-8b38-551fe958d348"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="9719d317-c879-442f-a535-6fd84ffb0266"/>
  </cim:Terminal>
  <cim:VoltageLimit rdf:about="f5bf527c-84f3-402d-9399-3999abc070d0">
    <cim:IdentifiedObject.mRID>f5bf527c-84f3-402d-9399-3999abc070d0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_455.99999999999994-504.0_RangeAhigh</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>504.0</cim:VoltageLimit.value>
    <cim:VoltageLimit.normalValue>480.0</cim:VoltageLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="ef41b0e1-82cf-4546-8157-6634fadc4316"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="165f7801-563b-482e-acd7-294bc8f41ce7"/>
  </cim:VoltageLimit>
  <cim:EnergyConnectionProfile rdf:about="a47c085f-67ab-4017-a7cd-0d29663a1f65">
    <cim:IdentifiedObject.mRID>a47c085f-67ab-4017-a7cd-0d29663a1f65</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Load::::::defaultload</cim:IdentifiedObject.name>
    <cim:EnergyConnectionProfile.dssSpectrum>defaultload</cim:EnergyConnectionProfile.dssSpectrum>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="9b6c92a0-17d2-43b5-b2a9-23bb813718bc"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="0800f817-e3f6-4799-a489-a4332720f0ca"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="4c7b49a2-96eb-46cb-b53a-d4803453043a"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="bb97a148-7b49-4f04-b26c-bb5f0f8babfb"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="fa4d9ecb-ebc1-42f8-89d8-66d2ab5b543d"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="d58b8cdc-628e-4419-89d8-006796042807"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="c39fa5da-2941-4951-821e-fbf9746e3c0c"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="dc7ec964-7df2-4fe9-a352-612999fed0cd"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="83f90562-462d-4a4f-be21-10182eaa7f31"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="5bdb71ef-dda9-466a-939c-cbe7a92b5e3b"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="64774c3f-2c4b-43c3-840c-488052889933"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="09bb984f-09c8-4b7c-a75a-ceea7e4eae82"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="25185587-49f4-47a4-aa1a-e5ea439e1c71"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="f0ec8acb-5dd8-4661-ae46-b111d303cd85"/>
    <cim:EnergyConnectionProfile.EnergyConnections rdf:resource="8f715450-3553-4e6e-bfd9-f6a5760cb51e"/>
  </cim:EnergyConnectionProfile>
  <cim:CurrentLimit rdf:about="eeb88be7-84c8-447a-af94-3c73d00bd3fd">
    <cim:IdentifiedObject.mRID>eeb88be7-84c8-447a-af94-3c73d00bd3fd</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_76.33236732074378_104.08959180101425_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>104.08959180101425</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>76.33236732074378</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="46abf171-4551-41cd-889d-81ec620b981a"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="ff269bb9-6c11-4d45-99d7-a237e74f7094">
    <cim:IdentifiedObject.mRID>ff269bb9-6c11-4d45-99d7-a237e74f7094</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.BC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="656914b0-4466-4836-b133-e9eeefaccff6"/>
    <cim:Terminal.ConnectivityNode rdf:resource="06957b8a-f3ec-4ae3-b017-ef824d5fbf8d"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="f17f65ee-3228-4b35-a696-721de8186f04"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:about="5e0c4c54-ff7a-4f43-b6eb-ae0b85108f12">
    <cim:IdentifiedObject.mRID>5e0c4c54-ff7a-4f43-b6eb-ae0b85108f12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg2_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.BN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="5a9d4d98-55bf-4841-8f76-cda1413dc068"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:about="bf9a0801-4c37-44a4-81b8-357014c231d8">
    <cim:IdentifiedObject.mRID>bf9a0801-4c37-44a4-81b8-357014c231d8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="64774c3f-2c4b-43c3-840c-488052889933"/>
    <cim:Terminal.ConnectivityNode rdf:resource="525e0767-92a9-4281-989f-06a2d606c43d"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="3c122401-cd11-4697-b74a-cd88cac1473c">
    <cim:IdentifiedObject.mRID>3c122401-cd11-4697-b74a-cd88cac1473c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="bb97a148-7b49-4f04-b26c-bb5f0f8babfb"/>
    <cim:Terminal.ConnectivityNode rdf:resource="189c4750-5662-4bcc-9f64-dd2cc95019f9"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="165f7801-563b-482e-acd7-294bc8f41ce7"/>
  </cim:Terminal>
  <cim:Terminal rdf:about="c7a6021e-837f-43d9-9af1-3ebc69ec5713">
    <cim:IdentifiedObject.mRID>c7a6021e-837f-43d9-9af1-3ebc69ec5713</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.AC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f74aeca7-ba0d-4c06-bd24-8e294f2329a1"/>
    <cim:Terminal.ConnectivityNode rdf:resource="58b6b9de-3226-4ca2-964d-c3adeb50f5e0"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:Terminal>
  <cim:EnergyConsumerPhase rdf:about="1bf6e6a2-9064-4393-ae78-470c50eac35d">
    <cim:IdentifiedObject.mRID>1bf6e6a2-9064-4393-ae78-470c50eac35d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645_B</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>170000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>125000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="fa4d9ecb-ebc1-42f8-89d8-66d2ab5b543d"/>
  </cim:EnergyConsumerPhase>
  <cim:WirePosition rdf:about="8a05da14-bfbc-4db6-a9f0-c5999c597501">
    <cim:IdentifiedObject.mRID>8a05da14-bfbc-4db6-a9f0-c5999c597501</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_602_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="c94c55e9-7a75-4281-8f70-458b38736d94"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:PositionPoint rdf:about="720610fe-d075-4743-8638-53fa8bc4b6a8">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="c42d7f1b-6541-494b-9e1e-c895f6e81a35"/>
  </cim:PositionPoint>
  <cim:WirePosition rdf:about="9c222f9c-0f9a-4f32-a5b4-10441e6be7e7">
    <cim:IdentifiedObject.mRID>9c222f9c-0f9a-4f32-a5b4-10441e6be7e7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_603_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="b8b6a46e-3a34-4cc0-99fd-396e9791279e"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:WirePosition rdf:about="b5a7451e-ec3f-40a7-8e45-8ee476c227a9">
    <cim:IdentifiedObject.mRID>b5a7451e-ec3f-40a7-8e45-8ee476c227a9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_606_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="33e80831-2278-45d8-bfb3-c2d0fc675f6f"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-0.1524</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>-1.2192</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:WirePosition rdf:about="3abc403f-ba0e-45fc-ab80-e56dde11e68b">
    <cim:IdentifiedObject.mRID>3abc403f-ba0e-45fc-ab80-e56dde11e68b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_4</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="bc73b8a0-a4ed-4f71-acaa-826553c00987"/>
    <cim:WirePosition.sequenceNumber>4</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:EnergyConsumerPhase rdf:about="075a6c9a-0e4f-4686-8dce-87e9bb4cf6c5">
    <cim:IdentifiedObject.mRID>075a6c9a-0e4f-4686-8dce-87e9bb4cf6c5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670b_B</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>66000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>38000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="f0ec8acb-5dd8-4661-ae46-b111d303cd85"/>
  </cim:EnergyConsumerPhase>
  <cim:PhaseImpedanceData rdf:about="0d00aa35-1d2b-4212-9961-58aca29b302d">
    <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.r>0.00012837879823525758</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.x>0.00028527931398744796</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.b>-1.405546952454266e-10</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="2be4ef5e-b283-4628-8d41-db35492d39db"/>
  </cim:PhaseImpedanceData>
  <cim:ACLineSegmentPhase rdf:about="5d2b6864-36e7-4b9d-b1e2-6735aa935b75">
    <cim:IdentifiedObject.mRID>5d2b6864-36e7-4b9d-b1e2-6735aa935b75</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632645_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f261d8ae-8fbf-43e4-b547-548c0bc6ecc1"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="a4cfa3a2-00d2-4f72-892a-d6c20f735b40"/>
  </cim:ACLineSegmentPhase>
  <cim:WirePosition rdf:about="622bcf8c-ffa3-42a7-a3ef-3d0e18dbaa42">
    <cim:IdentifiedObject.mRID>622bcf8c-ffa3-42a7-a3ef-3d0e18dbaa42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_510_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="326adc71-47d9-44de-9a82-741cb2f5908c"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:ACLineSegmentPhase rdf:about="8db7b2ba-e3eb-4d44-aff9-faa2b0c0489e">
    <cim:IdentifiedObject.mRID>8db7b2ba-e3eb-4d44-aff9-faa2b0c0489e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692675_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f55f823c-935e-428c-9561-d1f067cd4406"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="b7ff2cd9-5a6b-42ad-834f-3d92384b1e0d"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="f59cace3-400d-423f-a262-2747c2367c54">
    <cim:IdentifiedObject.mRID>f59cace3-400d-423f-a262-2747c2367c54</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671680_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="327ed3b1-e6c0-4eb3-9f1f-98b294a73684"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="5a0671b1-adf2-4f18-8ac1-5d9ace028005"/>
  </cim:ACLineSegmentPhase>
  <cim:SwitchPhase rdf:about="63996955-b8c9-447d-91b0-7761572d141a">
    <cim:IdentifiedObject.mRID>63996955-b8c9-447d-91b0-7761572d141a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671692_AA</cim:IdentifiedObject.name>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:SwitchPhase.Switch rdf:resource="23efe4f7-a063-4a3a-b40e-77a22d1fbc61"/>
  </cim:SwitchPhase>
  <cim:IEC61970CIMVersion rdf:about="d748370c-2925-4e94-a709-a83733887373">
    <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
    <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
  </cim:IEC61970CIMVersion>
  <cim:Terminal rdf:about="2726a9e9-e186-4332-b25e-7f0b3a81fd83">
    <cim:IdentifiedObject.mRID>2726a9e9-e186-4332-b25e-7f0b3a81fd83</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="f7108fd5-5b65-463a-a5e9-9d7eaa91b0af"/>
    <cim:Terminal.ConnectivityNode rdf:resource="7ef26cef-e7d9-491e-93b6-84245ce7ce7b"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:EnergyConsumerPhase rdf:about="eeef354c-40fa-4acd-827a-0845f77939a2">
    <cim:IdentifiedObject.mRID>eeef354c-40fa-4acd-827a-0845f77939a2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>646_B</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>230000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>132000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="d58b8cdc-628e-4419-89d8-006796042807"/>
  </cim:EnergyConsumerPhase>
  <cim:WirePosition rdf:about="2c589ea6-9526-42ec-9bf7-905e124f47fc">
    <cim:IdentifiedObject.mRID>2c589ea6-9526-42ec-9bf7-905e124f47fc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_607_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="58a73fc5-e63c-4c6c-b779-f72364a68213"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0762</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>-1.2192</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:CurrentLimit rdf:about="a5f82074-55a0-4adb-be47-dd6680122dbe">
    <cim:IdentifiedObject.mRID>a5f82074-55a0-4adb-be47-dd6680122dbe</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_165.0_247.5_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>247.5</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>165.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="24bc4aa1-d405-4561-b74e-6f5f56adedf6"/>
  </cim:CurrentLimit>
  <cim:ACLineSegmentPhase rdf:about="4cfd330a-b408-414d-adac-e0aab14b3b22">
    <cim:IdentifiedObject.mRID>4cfd330a-b408-414d-adac-e0aab14b3b22</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645646_B</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="656914b0-4466-4836-b133-e9eeefaccff6"/>
  </cim:ACLineSegmentPhase>
  <cim:SwitchPhase rdf:about="7f2aca55-a74f-4c0a-bd44-00d79bbf26cc">
    <cim:IdentifiedObject.mRID>7f2aca55-a74f-4c0a-bd44-00d79bbf26cc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671692_BB</cim:IdentifiedObject.name>
    <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
    <cim:SwitchPhase.Switch rdf:resource="23efe4f7-a063-4a3a-b40e-77a22d1fbc61"/>
  </cim:SwitchPhase>
  <cim:PositionPoint rdf:about="8becde8d-815f-44cc-8bae-f302bdd2704f">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="92b6ed70-7cc8-425c-ae09-abe841832bc8"/>
  </cim:PositionPoint>
  <cim:WirePosition rdf:about="c7a4bf70-fb3e-4a55-a2e6-f303369ef2b5">
    <cim:IdentifiedObject.mRID>c7a4bf70-fb3e-4a55-a2e6-f303369ef2b5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="ed9b98b0-4caa-4e4a-bb63-6d88273d5040"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:ACLineSegmentPhase rdf:about="f39a74f1-2203-4643-b9d8-26315a3b27aa">
    <cim:IdentifiedObject.mRID>f39a74f1-2203-4643-b9d8-26315a3b27aa</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670671_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="706fbf9d-adae-4709-9cf9-641271a65264"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="ee202cc5-04c1-4779-90d6-eb84af466430"/>
  </cim:ACLineSegmentPhase>
  <cim:CurrentLimit rdf:about="3ca03d66-af6c-4e54-b08e-66a4a8733965">
    <cim:IdentifiedObject.mRID>3ca03d66-af6c-4e54-b08e-66a4a8733965</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_27.61240417863427_37.65327842541037_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>27.61240417863427</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>27.61240417863427</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="79e89760-8608-4908-a75f-583b29e8780c"/>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:about="37a832f4-72db-4203-8846-68ba4fcf5deb">
    <cim:IdentifiedObject.mRID>37a832f4-72db-4203-8846-68ba4fcf5deb</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_27.61240417863427_37.65327842541037_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>37.65327842541037</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>27.61240417863427</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="79e89760-8608-4908-a75f-583b29e8780c"/>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:about="0609e741-fbc6-463e-9cd5-aa2bcc140c23">
    <cim:IdentifiedObject.mRID>0609e741-fbc6-463e-9cd5-aa2bcc140c23</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_230.0_600.0_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>600.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>230.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="f17f65ee-3228-4b35-a696-721de8186f04"/>
  </cim:CurrentLimit>
  <cim:WirePosition rdf:about="30073d04-165b-4dbf-8074-6548ceff085a">
    <cim:IdentifiedObject.mRID>30073d04-165b-4dbf-8074-6548ceff085a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_2</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="bc73b8a0-a4ed-4f71-acaa-826553c00987"/>
    <cim:WirePosition.sequenceNumber>2</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-0.3048</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:PositionPoint rdf:about="b1ac10b7-7e9a-4f89-b276-f1b45811717a">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="8a5946aa-37c9-4aab-b0ec-724eb2b695ec"/>
  </cim:PositionPoint>
  <cim:WirePosition rdf:about="38244b05-166c-4e46-a187-722ca5215306">
    <cim:IdentifiedObject.mRID>38244b05-166c-4e46-a187-722ca5215306</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_602_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="c94c55e9-7a75-4281-8f70-458b38736d94"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:WirePosition rdf:about="8793af4f-8bf0-42a4-8fdc-1de3713c1510">
    <cim:IdentifiedObject.mRID>8793af4f-8bf0-42a4-8fdc-1de3713c1510</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_603_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="b8b6a46e-3a34-4cc0-99fd-396e9791279e"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="87f71e60-e3e1-4d3f-b6ac-ae7e91fb8ea8">
    <cim:IdentifiedObject.mRID>87f71e60-e3e1-4d3f-b6ac-ae7e91fb8ea8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="706fbf9d-adae-4709-9cf9-641271a65264"/>
    <cim:Terminal.ConnectivityNode rdf:resource="fef54e05-40b0-4fb9-ad7c-cd68e00dbf3e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="de372818-3fb2-4891-a2f5-8abdc70405d0">
    <cim:IdentifiedObject.mRID>de372818-3fb2-4891-a2f5-8abdc70405d0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_4</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="ed9b98b0-4caa-4e4a-bb63-6d88273d5040"/>
    <cim:WirePosition.sequenceNumber>4</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.0</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>7.315200000000001</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="1e78d13e-5468-4f78-a71f-da52421d82de">
    <cim:IdentifiedObject.mRID>1e78d13e-5468-4f78-a71f-da52421d82de</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="5bdb71ef-dda9-466a-939c-cbe7a92b5e3b"/>
    <cim:Terminal.ConnectivityNode rdf:resource="3ad0f634-1c4e-40b9-8c0f-1d7e531a7922"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:PositionPoint rdf:about="f3f4f367-c141-494e-9fef-8059f993825b">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="00d833f4-e613-4088-8910-c9451e765816"/>
  </cim:PositionPoint>
  <cim:PhaseImpedanceData rdf:about="834e689b-aa4c-40e8-9df7-d209ed0aea41">
    <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
    <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
    <cim:PhaseImpedanceData.r>0.0008225936742683155</cim:PhaseImpedanceData.r>
    <cim:PhaseImpedanceData.x>0.0008431616230659293</cim:PhaseImpedanceData.x>
    <cim:PhaseImpedanceData.b>6.559219111453243e-10</cim:PhaseImpedanceData.b>
    <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="2be4ef5e-b283-4628-8d41-db35492d39db"/>
  </cim:PhaseImpedanceData>
  <cim:Terminal rdf:about="e4dc086a-c231-4893-96d1-9c5a482afbf0">
    <cim:IdentifiedObject.mRID>e4dc086a-c231-4893-96d1-9c5a482afbf0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="8f715450-3553-4e6e-bfd9-f6a5760cb51e"/>
    <cim:Terminal.ConnectivityNode rdf:resource="fef54e05-40b0-4fb9-ad7c-cd68e00dbf3e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:CurrentLimit rdf:about="f16522c4-bd71-4eca-aa3d-74d3efb6ec7d">
    <cim:IdentifiedObject.mRID>f16522c4-bd71-4eca-aa3d-74d3efb6ec7d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_763.5833333333334_1041.25_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>763.5833333333334</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>763.5833333333334</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3496bd7b-f0f2-4a0c-80fc-fa59a8802422"/>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:about="85438399-f788-4142-b72f-4e92100e4541">
    <cim:IdentifiedObject.mRID>85438399-f788-4142-b72f-4e92100e4541</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_340.0_510.0_Norm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>340.0</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>340.0</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="de95aac9-cbcf-4a5e-81b6-3406cc824a21"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="99347b2d-6606-48b7-ae22-b9471776f949"/>
  </cim:CurrentLimit>
  <cim:ACLineSegmentPhase rdf:about="9aae416f-728d-4c97-8ed2-92352ea2f8cd">
    <cim:IdentifiedObject.mRID>9aae416f-728d-4c97-8ed2-92352ea2f8cd</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671684_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f74aeca7-ba0d-4c06-bd24-8e294f2329a1"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="998025a5-f389-45c7-a736-25863c21d7ef"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:about="19b881a7-711e-4f3b-8ce2-3643b73c423a">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="62f9a46e-9a82-4569-b505-4415d40f0c34"/>
  </cim:PositionPoint>
  <cim:ShortCircuitTest rdf:about="99f7dbe7-b290-4da3-bbc2-846b4e7430b1">
    <cim:IdentifiedObject.mRID>99f7dbe7-b290-4da3-bbc2-846b4e7430b1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>regleg_1_shortcircuit</cim:IdentifiedObject.name>
    <cim:ShortCircuitTest.EnergisedEnd rdf:resource="f2650ea9-9a83-4e74-93ab-00486318bbd7"/>
    <cim:ShortCircuitTest.GroundedEnds rdf:resource="b4ba727e-ea4f-4167-9836-b59475194c71"/>
    <cim:ShortCircuitTest.energisedEndStep>1</cim:ShortCircuitTest.energisedEndStep>
    <cim:ShortCircuitTest.groundedEndStep>1</cim:ShortCircuitTest.groundedEndStep>
    <cim:ShortCircuitTest.leakageImpedance>0.04889477862706499</cim:ShortCircuitTest.leakageImpedance>
    <cim:ShortCircuitTest.leakageImpedanceZero>0.04889477862706499</cim:ShortCircuitTest.leakageImpedanceZero>
    <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
    <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  </cim:ShortCircuitTest>
  <cim:PositionPoint rdf:about="9df7b241-de62-469c-94af-d7689dd0d23a">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="badd11cf-887f-4137-866d-00b1527060d2"/>
  </cim:PositionPoint>
  <cim:CurrentLimit rdf:about="47984f74-19ee-432b-b55e-82f4122175d0">
    <cim:IdentifiedObject.mRID>47984f74-19ee-432b-b55e-82f4122175d0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_56.25000000000001_75.00000000000001_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>75.00000000000001</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>56.25000000000001</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="af06d374-bb75-4371-af8b-4a2825116d63"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:about="05298d05-5690-4e20-a456-9371271db2d6">
    <cim:IdentifiedObject.mRID>05298d05-5690-4e20-a456-9371271db2d6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="706fbf9d-adae-4709-9cf9-641271a65264"/>
    <cim:Terminal.ConnectivityNode rdf:resource="58b6b9de-3226-4ca2-964d-c3adeb50f5e0"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:WirePosition rdf:about="b729a1d8-4848-4688-83d8-e25b1f53424b">
    <cim:IdentifiedObject.mRID>b729a1d8-4848-4688-83d8-e25b1f53424b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_510_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="326adc71-47d9-44de-9a82-741cb2f5908c"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.1524</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.8392</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:EnergyConsumerPhase rdf:about="5f358036-6a01-4539-823e-c4b4f399af4a">
    <cim:IdentifiedObject.mRID>5f358036-6a01-4539-823e-c4b4f399af4a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670c_C</cim:IdentifiedObject.name>
    <cim:EnergyConsumerPhase.p>117000.0</cim:EnergyConsumerPhase.p>
    <cim:EnergyConsumerPhase.q>68000.0</cim:EnergyConsumerPhase.q>
    <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="8f715450-3553-4e6e-bfd9-f6a5760cb51e"/>
  </cim:EnergyConsumerPhase>
  <cim:ACLineSegmentPhase rdf:about="f7e147af-37a5-46b5-b9e4-c9724eab11d5">
    <cim:IdentifiedObject.mRID>f7e147af-37a5-46b5-b9e4-c9724eab11d5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692675_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f55f823c-935e-428c-9561-d1f067cd4406"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="55657fb9-38fd-4298-b7e7-ad34da7a9a08"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="4ead5c6c-b096-4d99-af21-44fd4a1eec70">
    <cim:IdentifiedObject.mRID>4ead5c6c-b096-4d99-af21-44fd4a1eec70</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670671_A</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="706fbf9d-adae-4709-9cf9-641271a65264"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="760b8b6a-b9e6-45fe-b07f-c749843ac1ee"/>
  </cim:ACLineSegmentPhase>
  <cim:PositionPoint rdf:about="bb7de905-38fe-45c1-8470-6020312b749d">
    <cim:PositionPoint.sequenceNumber>0</cim:PositionPoint.sequenceNumber>
    <cim:PositionPoint.xPosition>0.0</cim:PositionPoint.xPosition>
    <cim:PositionPoint.yPosition>0.0</cim:PositionPoint.yPosition>
    <cim:PositionPoint.Location rdf:resource="2eff0dba-3dc8-42e8-b584-a20d8bba4f99"/>
  </cim:PositionPoint>
  <cim:WirePosition rdf:about="7f45fbcc-0bd3-4aad-b21d-f6ac19abe51d">
    <cim:IdentifiedObject.mRID>7f45fbcc-0bd3-4aad-b21d-f6ac19abe51d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_601_3</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="ed9b98b0-4caa-4e4a-bb63-6d88273d5040"/>
    <cim:WirePosition.sequenceNumber>3</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:Terminal rdf:about="3b7b4d4d-fd2c-4652-8842-a97c4e843a66">
    <cim:IdentifiedObject.mRID>3b7b4d4d-fd2c-4652-8842-a97c4e843a66</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="327ed3b1-e6c0-4eb3-9f1f-98b294a73684"/>
    <cim:Terminal.ConnectivityNode rdf:resource="a2ba4ca7-207d-4387-ac5b-7b68164c77ba"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="28cd47ae-10a7-4368-bd95-0a0a056c1784"/>
  </cim:Terminal>
  <cim:ACLineSegmentPhase rdf:about="eb27f27a-2f34-417a-9c5c-99efa7b36ffa">
    <cim:IdentifiedObject.mRID>eb27f27a-2f34-417a-9c5c-99efa7b36ffa</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650632_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="c33682b6-6bff-46b3-90de-7b5f8a8423c5"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="621379a5-8ae1-49cb-920c-5abbc26e2911"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="6c10ea64-9719-42b8-8efa-031eb48fccd5">
    <cim:IdentifiedObject.mRID>6c10ea64-9719-42b8-8efa-031eb48fccd5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632670_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="f7108fd5-5b65-463a-a5e9-9d7eaa91b0af"/>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="222c812c-8a3d-4c50-90c4-b2ec1234260a"/>
  </cim:ACLineSegmentPhase>
  <cim:ACLineSegmentPhase rdf:about="c6f9437f-636c-4497-871b-b4ff178cd043">
    <cim:IdentifiedObject.mRID>c6f9437f-636c-4497-871b-b4ff178cd043</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645646_C</cim:IdentifiedObject.name>
    <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
    <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
    <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="656914b0-4466-4836-b133-e9eeefaccff6"/>
  </cim:ACLineSegmentPhase>
  <cim:WirePosition rdf:about="e56e5f1a-0604-4f1a-b9df-e36b5369cd5e">
    <cim:IdentifiedObject.mRID>e56e5f1a-0604-4f1a-b9df-e36b5369cd5e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>WP_604_1</cim:IdentifiedObject.name>
    <cim:WirePosition.WireSpacingInfo rdf:resource="197c0149-f546-4f01-8990-876811692a0f"/>
    <cim:WirePosition.sequenceNumber>1</cim:WirePosition.sequenceNumber>
    <cim:WirePosition.xCoord>-1.2192</cim:WirePosition.xCoord>
    <cim:WirePosition.yCoord>8.5344</cim:WirePosition.yCoord>
  </cim:WirePosition>
  <cim:CurrentLimit rdf:about="20ca3043-e5a8-4fc9-86a5-9af1a07b1bc5">
    <cim:IdentifiedObject.mRID>20ca3043-e5a8-4fc9-86a5-9af1a07b1bc5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_112.41675914509538_149.88901219346053_Emerg</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>149.88901219346053</cim:CurrentLimit.value>
    <cim:CurrentLimit.normalValue>112.41675914509538</cim:CurrentLimit.normalValue>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="d111d63a-6cc1-4b73-be23-bfd022d12c0f"/>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="470c945a-f703-4c39-9b87-e67ea293e278"/>
  </cim:CurrentLimit>
  <cim:TransformerTankEnd rdf:about="86085f69-b441-45c8-823b-c084d5efe7e2">
    <cim:IdentifiedObject.mRID>86085f69-b441-45c8-823b-c084d5efe7e2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg1_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.AN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="bf55d910-4517-44e5-b27c-545d3a87f5a5"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
  </cim:TransformerTankEnd>
  <cim:Terminal rdf:about="f96d587b-3065-4063-9ab3-423067fcb161">
    <cim:IdentifiedObject.mRID>f96d587b-3065-4063-9ab3-423067fcb161</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:Terminal.ConductingEquipment rdf:resource="25185587-49f4-47a4-aa1a-e5ea439e1c71"/>
    <cim:Terminal.ConnectivityNode rdf:resource="fef54e05-40b0-4fb9-ad7c-cd68e00dbf3e"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="706fbf9d-adae-4709-9cf9-641271a65264">
    <cim:IdentifiedObject.mRID>706fbf9d-adae-4709-9cf9-641271a65264</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>406.2984</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="2b90ba6b-40b1-4511-8ff9-b9d7563e2c96"/>
  </cim:ACLineSegment>
  <cim:ConcentricNeutralCableInfo rdf:about="c84871c1-d03d-4c48-9c7a-6748adc92342">
    <cim:IdentifiedObject.mRID>c84871c1-d03d-4c48-9c7a-6748adc92342</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>cn_250</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.other"/>
    <cim:WireInfo.gmr>0.00521208</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.007200899999999999</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00024977368067714253</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0002547691542906854</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0002547691542906854</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0002547691542906854</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>260.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
    <cim:WireInfo.insulated>true</cim:WireInfo.insulated>
    <cim:WireInfo.insulationThickness>0.005588</cim:WireInfo.insulationThickness>
    <cim:WireInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/CIM100#WireInsulationKind.crosslinkedPolyethylene"/>
    <cim:CableInfo.outerJacketKind rdf:resource="http://iec.ch/TC57/CIM100#CableOuterJacketKind.none"/>
    <cim:CableInfo.constructionKind rdf:resource="http://iec.ch/TC57/CIM100#CableConstructionKind.stranded"/>
    <cim:CableInfo.isStrandFill>false</cim:CableInfo.isStrandFill>
    <cim:CableInfo.diameterOverCore>0.015748</cim:CableInfo.diameterOverCore>
    <cim:CableInfo.diameterOverInsulation>0.026924</cim:CableInfo.diameterOverInsulation>
    <cim:CableInfo.diameterOverJacket>0.032765999999999997</cim:CableInfo.diameterOverJacket>
    <cim:CableInfo.nominalTemperature>90.0</cim:CableInfo.nominalTemperature>
    <cim:CableInfo.relativePermittivity>2.3</cim:CableInfo.relativePermittivity>
    <cim:CableInfo.diameterOverScreen>0.029509719999999996</cim:CableInfo.diameterOverScreen>
    <cim:ConcentricNeutralCableInfo.diameterOverNeutral>0.032765999999999997</cim:ConcentricNeutralCableInfo.diameterOverNeutral>
    <cim:ConcentricNeutralCableInfo.neutralStrandRadius>0.0008140700000000001</cim:ConcentricNeutralCableInfo.neutralStrandRadius>
    <cim:ConcentricNeutralCableInfo.neutralStrandGmr>0.000633984</cim:ConcentricNeutralCableInfo.neutralStrandGmr>
    <cim:ConcentricNeutralCableInfo.neutralStrandRDC20>0.009241409308394954</cim:ConcentricNeutralCableInfo.neutralStrandRDC20>
    <cim:ConcentricNeutralCableInfo.neutralStrandCount>13</cim:ConcentricNeutralCableInfo.neutralStrandCount>
  </cim:ConcentricNeutralCableInfo>
  <cim:RatioTapChanger rdf:about="4edd1651-61c0-49d7-b79a-799849d5d610">
    <cim:IdentifiedObject.mRID>4edd1651-61c0-49d7-b79a-799849d5d610</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="afbd1835-5f6e-49a7-b088-e210ff803ac1"/>
    <cim:TapChanger.TapChangerControl rdf:resource="838d7e5d-920c-4af7-87e3-b8976c6002c0"/>
    <cim:RatioTapChanger.stepVoltageIncrement>106.87500000000001</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.neutralU>2400.0</cim:TapChanger.neutralU>
    <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
    <cim:TapChanger.step>1.06875</cim:TapChanger.step>
    <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
    <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
    <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  </cim:RatioTapChanger>
  <cim:OverheadWireInfo rdf:about="462faeaa-6e14-49f5-954f-588f2bc4ee11">
    <cim:IdentifiedObject.mRID>462faeaa-6e14-49f5-954f-588f2bc4ee11</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:about="b7848d02-51de-466c-9ebe-ac89f0b8eafa">
    <cim:IdentifiedObject.mRID>b7848d02-51de-466c-9ebe-ac89f0b8eafa</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_1/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.0013594079999999999</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0050546</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.0006959357349081365</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0007098544496062991</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0007098544496062991</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0007098544496062991</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>230.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:WireSpacingInfo rdf:about="326adc71-47d9-44de-9a82-741cb2f5908c">
    <cim:IdentifiedObject.mRID>326adc71-47d9-44de-9a82-741cb2f5908c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>510</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:TransformerTankEnd rdf:about="c385812c-5052-4877-badb-83f33255c533">
    <cim:IdentifiedObject.mRID>c385812c-5052-4877-badb-83f33255c533</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sub_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="9f2cb9c4-cb43-494b-bd8c-c4177f3c81a2"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
  </cim:TransformerTankEnd>
  <cim:WireSpacingInfo rdf:about="e7df6a62-e3cc-4cab-8b3b-ff6ad9b8aeef">
    <cim:IdentifiedObject.mRID>e7df6a62-e3cc-4cab-8b3b-ff6ad9b8aeef</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:EnergyConsumer rdf:about="4c7b49a2-96eb-46cb-b53a-d4803453043a">
    <cim:IdentifiedObject.mRID>4c7b49a2-96eb-46cb-b53a-d4803453043a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>120000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>90000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="629f02f7-0123-4c9c-bcdd-24265d186d84"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:about="8f715450-3553-4e6e-bfd9-f6a5760cb51e">
    <cim:IdentifiedObject.mRID>8f715450-3553-4e6e-bfd9-f6a5760cb51e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>117000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>68000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:TransformerEndInfo rdf:about="c4f8b720-eff4-41a6-8c4e-6ad6e64b1314">
    <cim:IdentifiedObject.mRID>c4f8b720-eff4-41a6-8c4e-6ad6e64b1314</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>subxfmr_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="84a66106-2ca8-47ef-8b75-d882fdab7db5"/>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedU>115000.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>5000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.shortTermS>5500000.0</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.emergencyS>7500000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.r>0.013225</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  </cim:TransformerEndInfo>
  <cim:EnergyConsumer rdf:about="09bb984f-09c8-4b7c-a75a-ceea7e4eae82">
    <cim:IdentifiedObject.mRID>09bb984f-09c8-4b7c-a75a-ceea7e4eae82</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>128000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>86000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="30068317-46eb-4b99-9f42-da0db3039da9"/>
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:about="25185587-49f4-47a4-aa1a-e5ea439e1c71">
    <cim:IdentifiedObject.mRID>25185587-49f4-47a4-aa1a-e5ea439e1c71</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>17000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>10000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:ACLineSegment rdf:about="327ed3b1-e6c0-4eb3-9f1f-98b294a73684">
    <cim:IdentifiedObject.mRID>327ed3b1-e6c0-4eb3-9f1f-98b294a73684</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>304.8</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="e7df6a62-e3cc-4cab-8b3b-ff6ad9b8aeef"/>
  </cim:ACLineSegment>
  <cim:Switch rdf:about="23efe4f7-a063-4a3a-b40e-77a22d1fbc61">
    <cim:IdentifiedObject.mRID>23efe4f7-a063-4a3a-b40e-77a22d1fbc61</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:Switch.open>false</cim:Switch.open>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:PowerSystemResource.AssetDatasheet rdf:resource="44980309-1e95-48dc-ae51-b06c7365f88a"/>
  </cim:Switch>
  <cim:EnergyConsumer rdf:about="bb97a148-7b49-4f04-b26c-bb5f0f8babfb">
    <cim:IdentifiedObject.mRID>bb97a148-7b49-4f04-b26c-bb5f0f8babfb</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>120000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>90000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="629f02f7-0123-4c9c-bcdd-24265d186d84"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:OverheadWireInfo rdf:about="09089a3b-7246-4a9a-a575-4c01545a5c21">
    <cim:IdentifiedObject.mRID>09089a3b-7246-4a9a-a575-4c01545a5c21</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:ACLineSegment rdf:about="8498b841-26c3-44f8-bb99-e247651c7e2f">
    <cim:IdentifiedObject.mRID>8498b841-26c3-44f8-bb99-e247651c7e2f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>152.4</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="c94c55e9-7a75-4281-8f70-458b38736d94"/>
  </cim:ACLineSegment>
  <cim:EnergyConsumer rdf:about="dc7ec964-7df2-4fe9-a352-612999fed0cd">
    <cim:IdentifiedObject.mRID>dc7ec964-7df2-4fe9-a352-612999fed0cd</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>485000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>190000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:WireSpacingInfo rdf:about="33e80831-2278-45d8-bfb3-c2d0fc675f6f">
    <cim:IdentifiedObject.mRID>33e80831-2278-45d8-bfb3-c2d0fc675f6f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:OverheadWireInfo rdf:about="8f1690fc-22a4-43c6-9d8a-1dcb53efefe1">
    <cim:IdentifiedObject.mRID>8f1690fc-22a4-43c6-9d8a-1dcb53efefe1</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:BaseVoltage rdf:about="1b155069-a6b2-4172-9088-84a4de24dc4e">
    <cim:IdentifiedObject.mRID>1b155069-a6b2-4172-9088-84a4de24dc4e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>BaseV_115.00000000000001</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>115000.00000000001</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:TapeShieldCableInfo rdf:about="bc2357c5-7e67-4c85-a844-6149233ae67d">
    <cim:IdentifiedObject.mRID>bc2357c5-7e67-4c85-a844-6149233ae67d</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>ts_1/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.other"/>
    <cim:WireInfo.gmr>0.0033832800000000002</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0046736</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.0005909279762361664</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0006027465357608898</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0006027465357608898</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0006027465357608898</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>165.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
    <cim:WireInfo.insulated>true</cim:WireInfo.insulated>
    <cim:WireInfo.insulationThickness>0.005588</cim:WireInfo.insulationThickness>
    <cim:WireInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/CIM100#WireInsulationKind.crosslinkedPolyethylene"/>
    <cim:CableInfo.outerJacketKind rdf:resource="http://iec.ch/TC57/CIM100#CableOuterJacketKind.none"/>
    <cim:CableInfo.constructionKind rdf:resource="http://iec.ch/TC57/CIM100#CableConstructionKind.stranded"/>
    <cim:CableInfo.isStrandFill>false</cim:CableInfo.isStrandFill>
    <cim:CableInfo.diameterOverCore>0.009651999999999999</cim:CableInfo.diameterOverCore>
    <cim:CableInfo.diameterOverInsulation>0.020828</cim:CableInfo.diameterOverInsulation>
    <cim:CableInfo.diameterOverJacket>0.026924</cim:CableInfo.diameterOverJacket>
    <cim:CableInfo.nominalTemperature>90.0</cim:CableInfo.nominalTemperature>
    <cim:CableInfo.relativePermittivity>2.3</cim:CableInfo.relativePermittivity>
    <cim:CableInfo.diameterOverScreen>0.022098</cim:CableInfo.diameterOverScreen>
    <cim:TapeShieldCableInfo.tapeLap>20.0</cim:TapeShieldCableInfo.tapeLap>
    <cim:TapeShieldCableInfo.tapeThickness>0.000127</cim:TapeShieldCableInfo.tapeThickness>
    <cim:CableInfo.shieldMaterial rdf:resource="http://iec.ch/TC57/CIM100#CableShieldMaterialKind.copper"/>
    <cim:CableInfo.sheathAsNeutral>true</cim:CableInfo.sheathAsNeutral>
  </cim:TapeShieldCableInfo>
  <cim:ConcentricNeutralCableInfo rdf:about="b7ff2cd9-5a6b-42ad-834f-3d92384b1e0d">
    <cim:IdentifiedObject.mRID>b7ff2cd9-5a6b-42ad-834f-3d92384b1e0d</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>cn_250</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.other"/>
    <cim:WireInfo.gmr>0.00521208</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.007200899999999999</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00024977368067714253</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0002547691542906854</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0002547691542906854</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0002547691542906854</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>260.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
    <cim:WireInfo.insulated>true</cim:WireInfo.insulated>
    <cim:WireInfo.insulationThickness>0.005588</cim:WireInfo.insulationThickness>
    <cim:WireInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/CIM100#WireInsulationKind.crosslinkedPolyethylene"/>
    <cim:CableInfo.outerJacketKind rdf:resource="http://iec.ch/TC57/CIM100#CableOuterJacketKind.none"/>
    <cim:CableInfo.constructionKind rdf:resource="http://iec.ch/TC57/CIM100#CableConstructionKind.stranded"/>
    <cim:CableInfo.isStrandFill>false</cim:CableInfo.isStrandFill>
    <cim:CableInfo.diameterOverCore>0.015748</cim:CableInfo.diameterOverCore>
    <cim:CableInfo.diameterOverInsulation>0.026924</cim:CableInfo.diameterOverInsulation>
    <cim:CableInfo.diameterOverJacket>0.032765999999999997</cim:CableInfo.diameterOverJacket>
    <cim:CableInfo.nominalTemperature>90.0</cim:CableInfo.nominalTemperature>
    <cim:CableInfo.relativePermittivity>2.3</cim:CableInfo.relativePermittivity>
    <cim:CableInfo.diameterOverScreen>0.029509719999999996</cim:CableInfo.diameterOverScreen>
    <cim:ConcentricNeutralCableInfo.diameterOverNeutral>0.032765999999999997</cim:ConcentricNeutralCableInfo.diameterOverNeutral>
    <cim:ConcentricNeutralCableInfo.neutralStrandRadius>0.0008140700000000001</cim:ConcentricNeutralCableInfo.neutralStrandRadius>
    <cim:ConcentricNeutralCableInfo.neutralStrandGmr>0.000633984</cim:ConcentricNeutralCableInfo.neutralStrandGmr>
    <cim:ConcentricNeutralCableInfo.neutralStrandRDC20>0.009241409308394954</cim:ConcentricNeutralCableInfo.neutralStrandRDC20>
    <cim:ConcentricNeutralCableInfo.neutralStrandCount>13</cim:ConcentricNeutralCableInfo.neutralStrandCount>
  </cim:ConcentricNeutralCableInfo>
  <cim:OperationalLimitType rdf:about="de95aac9-cbcf-4a5e-81b6-3406cc824a21">
    <cim:IdentifiedObject.mRID>de95aac9-cbcf-4a5e-81b6-3406cc824a21</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>absoluteValueType_5000000000.0s</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
    <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  </cim:OperationalLimitType>
  <cim:ACLineSegment rdf:about="f74aeca7-ba0d-4c06-bd24-8e294f2329a1">
    <cim:IdentifiedObject.mRID>f74aeca7-ba0d-4c06-bd24-8e294f2329a1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>91.44</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="197c0149-f546-4f01-8990-876811692a0f"/>
  </cim:ACLineSegment>
  <cim:OverheadWireInfo rdf:about="998025a5-f389-45c7-a736-25863c21d7ef">
    <cim:IdentifiedObject.mRID>998025a5-f389-45c7-a736-25863c21d7ef</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_1/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.0013594079999999999</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0050546</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.0006959357349081365</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0007098544496062991</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0007098544496062991</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0007098544496062991</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>230.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:LinearShuntCompensator rdf:about="db28cd21-4874-44fc-a099-607cf22ba6f3">
    <cim:IdentifiedObject.mRID>db28cd21-4874-44fc-a099-607cf22ba6f3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
    <cim:ShuntCompensator.nomU>4160.0</cim:ShuntCompensator.nomU>
    <cim:LinearShuntCompensator.bPerSection>0.034670857988165674</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection>0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:LinearShuntCompensator.b0PerSection>0.034670857988165674</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.g0PerSection>0.0</cim:LinearShuntCompensator.g0PerSection>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ShuntCompensator.aVRDelay>15.0</cim:ShuntCompensator.aVRDelay>
    <cim:ShuntCompensator.sections>0</cim:ShuntCompensator.sections>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="b40f3170-fc07-42e4-bc4a-dfce5cce0185"/>
  </cim:LinearShuntCompensator>
  <cim:OverheadWireInfo rdf:about="a4cfa3a2-00d2-4f72-892a-d6c20f735b40">
    <cim:IdentifiedObject.mRID>a4cfa3a2-00d2-4f72-892a-d6c20f735b40</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_1/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.0013594079999999999</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0050546</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.0006959357349081365</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0007098544496062991</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0007098544496062991</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0007098544496062991</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>230.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:TapChangerControl rdf:about="f3ceb7f9-3cf0-451c-9d1b-442714657ecc">
    <cim:IdentifiedObject.mRID>f3ceb7f9-3cf0-451c-9d1b-442714657ecc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg2_Ctrl</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.Terminal rdf:resource="b98da45f-ef68-44e0-afc6-919df35853a0"/>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
    <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
    <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
    <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
    <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
    <cim:TapChangerControl.maxLimitVoltage>0.132</cim:TapChangerControl.maxLimitVoltage>
    <cim:TapChangerControl.minLimitVoltage>0.108</cim:TapChangerControl.minLimitVoltage>
  </cim:TapChangerControl>
  <cim:OperationalLimitSet rdf:about="f17f65ee-3228-4b35-a696-721de8186f04">
    <cim:IdentifiedObject.mRID>f17f65ee-3228-4b35-a696-721de8186f04</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_230.0_600.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:WireSpacingInfo rdf:about="c94c55e9-7a75-4281-8f70-458b38736d94">
    <cim:IdentifiedObject.mRID>c94c55e9-7a75-4281-8f70-458b38736d94</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:about="b8b6a46e-3a34-4cc0-99fd-396e9791279e">
    <cim:IdentifiedObject.mRID>b8b6a46e-3a34-4cc0-99fd-396e9791279e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:TransformerEndInfo rdf:about="b89ced8e-3503-47db-9196-953b743596b6">
    <cim:IdentifiedObject.mRID>b89ced8e-3503-47db-9196-953b743596b6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>fdrxfmr_2</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="6e5ad64a-5f87-446c-8136-bebb3bf37fa8"/>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedU>480.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>500000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.shortTermS>550000.0</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.emergencyS>750000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.r>0.0025344</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  </cim:TransformerEndInfo>
  <cim:ACLineSegment rdf:about="68cc7152-2308-4a83-9e6d-249a96f9f3ea">
    <cim:IdentifiedObject.mRID>68cc7152-2308-4a83-9e6d-249a96f9f3ea</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>243.84</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="58a73fc5-e63c-4c6c-b779-f72364a68213"/>
  </cim:ACLineSegment>
  <cim:TransformerTank rdf:about="5a9d4d98-55bf-4841-8f76-cda1413dc068">
    <cim:IdentifiedObject.mRID>5a9d4d98-55bf-4841-8f76-cda1413dc068</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
    <cim:TransformerTank.TransformerTankInfo rdf:resource="dce3313b-5cab-4717-8931-6a96b1c0df2a"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="e91ba028-4a1c-4880-b0e7-4b827deb31cb"/>
  </cim:TransformerTank>
  <cim:TransformerTankEnd rdf:about="c70641ef-4b06-4408-b5c4-5d971e5fda0c">
    <cim:IdentifiedObject.mRID>c70641ef-4b06-4408-b5c4-5d971e5fda0c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg1_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.AN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="bf55d910-4517-44e5-b27c-545d3a87f5a5"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="14353474-1706-45ca-9e4a-35a4ace822b3"/>
  </cim:TransformerTankEnd>
  <cim:OperationalLimitType rdf:about="e5e161cb-f09a-49bb-ae2e-c8df80dc8a4c">
    <cim:IdentifiedObject.mRID>e5e161cb-f09a-49bb-ae2e-c8df80dc8a4c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>lowType_5000000000.0s</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
    <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  </cim:OperationalLimitType>
  <cim:EnergyConsumer rdf:about="fa4d9ecb-ebc1-42f8-89d8-66d2ab5b543d">
    <cim:IdentifiedObject.mRID>fa4d9ecb-ebc1-42f8-89d8-66d2ab5b543d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>170000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>125000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:TransformerTank rdf:about="c7a517d8-9d56-4b95-b6bd-797331168d28">
    <cim:IdentifiedObject.mRID>c7a517d8-9d56-4b95-b6bd-797331168d28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
    <cim:TransformerTank.TransformerTankInfo rdf:resource="6e5ad64a-5f87-446c-8136-bebb3bf37fa8"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="0f7ed080-9d8f-4256-a1b7-4c178b580b44"/>
  </cim:TransformerTank>
  <cim:TransformerEndInfo rdf:about="f2650ea9-9a83-4e74-93ab-00486318bbd7">
    <cim:IdentifiedObject.mRID>f2650ea9-9a83-4e74-93ab-00486318bbd7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>regleg_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="dce3313b-5cab-4717-8931-6a96b1c0df2a"/>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  </cim:TransformerEndInfo>
  <cim:Terminal rdf:about="bdd088ab-e8fb-44b9-9b24-f110fe778675">
    <cim:IdentifiedObject.mRID>bdd088ab-e8fb-44b9-9b24-f110fe778675</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:Terminal.ConductingEquipment rdf:resource="db28cd21-4874-44fc-a099-607cf22ba6f3"/>
    <cim:Terminal.ConnectivityNode rdf:resource="3ad0f634-1c4e-40b9-8c0f-1d7e531a7922"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="470c945a-f703-4c39-9b87-e67ea293e278"/>
  </cim:Terminal>
  <cim:TransformerTankEnd rdf:about="02dcddc3-e392-44d9-99bd-1c2ecd2f2373">
    <cim:IdentifiedObject.mRID>02dcddc3-e392-44d9-99bd-1c2ecd2f2373</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="c7a517d8-9d56-4b95-b6bd-797331168d28"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
  </cim:TransformerTankEnd>
  <cim:PowerTransformer rdf:about="c3cebca3-4f1e-43fe-a22e-f954bf5621e1">
    <cim:IdentifiedObject.mRID>c3cebca3-4f1e-43fe-a22e-f954bf5621e1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup>D1yn</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:TapChangerControl rdf:about="838d7e5d-920c-4af7-87e3-b8976c6002c0">
    <cim:IdentifiedObject.mRID>838d7e5d-920c-4af7-87e3-b8976c6002c0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg3_Ctrl</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.Terminal rdf:resource="90a30eb1-ee82-45f2-9a67-153a297e5340"/>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
    <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
    <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
    <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
    <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
    <cim:TapChangerControl.maxLimitVoltage>0.132</cim:TapChangerControl.maxLimitVoltage>
    <cim:TapChangerControl.minLimitVoltage>0.108</cim:TapChangerControl.minLimitVoltage>
  </cim:TapChangerControl>
  <cim:Location rdf:about="b0e7f493-16d6-4100-a232-42ec9cbde3a4">
    <cim:IdentifiedObject.mRID>b0e7f493-16d6-4100-a232-42ec9cbde3a4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:OperationalLimitSet rdf:about="9719d317-c879-442f-a535-6fd84ffb0266">
    <cim:IdentifiedObject.mRID>9719d317-c879-442f-a535-6fd84ffb0266</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_260.0_390.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="470c945a-f703-4c39-9b87-e67ea293e278">
    <cim:IdentifiedObject.mRID>470c945a-f703-4c39-9b87-e67ea293e278</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_112.41675914509538_149.88901219346053</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="06957b8a-f3ec-4ae3-b017-ef824d5fbf8d">
    <cim:IdentifiedObject.mRID>06957b8a-f3ec-4ae3-b017-ef824d5fbf8d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:OverheadWireInfo rdf:about="2be12ec1-12c8-4dd2-81a0-228325bc7525">
    <cim:IdentifiedObject.mRID>2be12ec1-12c8-4dd2-81a0-228325bc7525</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_1/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.0013594079999999999</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0050546</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.0006959357349081365</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0007098544496062991</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0007098544496062991</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0007098544496062991</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>230.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:about="0d1370ad-e8ca-49ff-9a31-9a8b7c4a9bc7">
    <cim:IdentifiedObject.mRID>0d1370ad-e8ca-49ff-9a31-9a8b7c4a9bc7</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:EnergyConsumer rdf:about="d58b8cdc-628e-4419-89d8-006796042807">
    <cim:IdentifiedObject.mRID>d58b8cdc-628e-4419-89d8-006796042807</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>230000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>132000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="30068317-46eb-4b99-9f42-da0db3039da9"/>
  </cim:EnergyConsumer>
  <cim:OverheadWireInfo rdf:about="439616ab-0e46-4364-aa34-e6bec354b97a">
    <cim:IdentifiedObject.mRID>439616ab-0e46-4364-aa34-e6bec354b97a</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:about="222c812c-8a3d-4c50-90c4-b2ec1234260a">
    <cim:IdentifiedObject.mRID>222c812c-8a3d-4c50-90c4-b2ec1234260a</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:about="b7a248d3-c790-43ee-85fc-021677b79395">
    <cim:IdentifiedObject.mRID>b7a248d3-c790-43ee-85fc-021677b79395</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_1/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.0013594079999999999</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0050546</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.0006959357349081365</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0007098544496062991</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0007098544496062991</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0007098544496062991</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>230.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:about="a74b22ca-7b4d-46bb-8780-68c844f7cc96">
    <cim:IdentifiedObject.mRID>a74b22ca-7b4d-46bb-8780-68c844f7cc96</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_4/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.002481072</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.007150099999999999</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00036785174540682414</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0003752087803149606</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0003752087803149606</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0003752087803149606</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>340.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:EnergyConsumer rdf:about="83f90562-462d-4a4f-be21-10182eaa7f31">
    <cim:IdentifiedObject.mRID>83f90562-462d-4a4f-be21-10182eaa7f31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>68000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>60000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:SwitchInfo rdf:about="44980309-1e95-48dc-ae51-b06c7365f88a">
    <cim:IdentifiedObject.mRID>44980309-1e95-48dc-ae51-b06c7365f88a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>SwInfo_671692</cim:IdentifiedObject.name>
    <cim:SwitchInfo.ratedCurrent>400.0</cim:SwitchInfo.ratedCurrent>
    <cim:SwitchInfo.breakingCapacity>600.0</cim:SwitchInfo.breakingCapacity>
  </cim:SwitchInfo>
  <cim:WireSpacingInfo rdf:about="bc73b8a0-a4ed-4f71-acaa-826553c00987">
    <cim:IdentifiedObject.mRID>bc73b8a0-a4ed-4f71-acaa-826553c00987</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:Location rdf:about="a42e4163-6fd8-4afd-b327-fed8630c3aaf">
    <cim:IdentifiedObject.mRID>a42e4163-6fd8-4afd-b327-fed8630c3aaf</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:PowerTransformer rdf:about="0f7ed080-9d8f-4256-a1b7-4c178b580b44">
    <cim:IdentifiedObject.mRID>0f7ed080-9d8f-4256-a1b7-4c178b580b44</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup>Yn1yn1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:RatioTapChanger rdf:about="74815aa7-23d0-4775-8813-35d6853fe03e">
    <cim:IdentifiedObject.mRID>74815aa7-23d0-4775-8813-35d6853fe03e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="93ea2a1b-ddd6-43ae-84f9-ec5e5a268a16"/>
    <cim:TapChanger.TapChangerControl rdf:resource="f3ceb7f9-3cf0-451c-9d1b-442714657ecc"/>
    <cim:RatioTapChanger.stepVoltageIncrement>105.0</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.neutralU>2400.0</cim:TapChanger.neutralU>
    <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
    <cim:TapChanger.step>1.05</cim:TapChanger.step>
    <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
    <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
    <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  </cim:RatioTapChanger>
  <cim:TransformerTank rdf:about="9f2cb9c4-cb43-494b-bd8c-c4177f3c81a2">
    <cim:IdentifiedObject.mRID>9f2cb9c4-cb43-494b-bd8c-c4177f3c81a2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
    <cim:TransformerTank.TransformerTankInfo rdf:resource="84a66106-2ca8-47ef-8b75-d882fdab7db5"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="c3cebca3-4f1e-43fe-a22e-f954bf5621e1"/>
  </cim:TransformerTank>
  <cim:Location rdf:about="8a5946aa-37c9-4aab-b0ec-724eb2b695ec">
    <cim:IdentifiedObject.mRID>8a5946aa-37c9-4aab-b0ec-724eb2b695ec</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:TapChangerControl rdf:about="476396a8-d5b5-455d-a95e-619710cefef2">
    <cim:IdentifiedObject.mRID>476396a8-d5b5-455d-a95e-619710cefef2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg1_Ctrl</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.Terminal rdf:resource="bde0796f-a6ab-4058-b680-7a0ba76aa8fb"/>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
    <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
    <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
    <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
    <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
    <cim:TapChangerControl.maxLimitVoltage>0.132</cim:TapChangerControl.maxLimitVoltage>
    <cim:TapChangerControl.minLimitVoltage>0.108</cim:TapChangerControl.minLimitVoltage>
  </cim:TapChangerControl>
  <cim:OverheadWireInfo rdf:about="058a2f3f-f73e-4244-9140-66219ca064f8">
    <cim:IdentifiedObject.mRID>058a2f3f-f73e-4244-9140-66219ca064f8</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:about="ee202cc5-04c1-4779-90d6-eb84af466430">
    <cim:IdentifiedObject.mRID>ee202cc5-04c1-4779-90d6-eb84af466430</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:OverheadWireInfo rdf:about="760b8b6a-b9e6-45fe-b07f-c749843ac1ee">
    <cim:IdentifiedObject.mRID>760b8b6a-b9e6-45fe-b07f-c749843ac1ee</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:Terminal rdf:about="2a53fb17-e8fd-4ec8-88e6-c35b8f273a46">
    <cim:IdentifiedObject.mRID>2a53fb17-e8fd-4ec8-88e6-c35b8f273a46</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:Terminal.ConductingEquipment rdf:resource="b228183d-bf27-467d-8699-a04027fa3593"/>
    <cim:Terminal.ConnectivityNode rdf:resource="525e0767-92a9-4281-989f-06a2d606c43d"/>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="94f2980c-863f-4b41-a3ae-e30e79f05d3a"/>
  </cim:Terminal>
  <cim:TransformerEndInfo rdf:about="e695dc88-3257-45ac-99e1-1cf3048cf871">
    <cim:IdentifiedObject.mRID>e695dc88-3257-45ac-99e1-1cf3048cf871</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>subxfmr_2</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="84a66106-2ca8-47ef-8b75-d882fdab7db5"/>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
    <cim:TransformerEndInfo.phaseAngleClock>1</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedU>4160.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>5000000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.shortTermS>5500000.0</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.emergencyS>7500000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.r>1.7305600000000006e-05</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  </cim:TransformerEndInfo>
  <cim:OverheadWireInfo rdf:about="621379a5-8ae1-49cb-920c-5abbc26e2911">
    <cim:IdentifiedObject.mRID>621379a5-8ae1-49cb-920c-5abbc26e2911</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:LoadResponseCharacteristic rdf:about="66064af5-17f6-4ba0-9b3a-371c7f3230c8">
    <cim:IdentifiedObject.mRID>66064af5-17f6-4ba0-9b3a-371c7f3230c8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  </cim:LoadResponseCharacteristic>
  <cim:LoadResponseCharacteristic rdf:about="931bccf6-29ca-40e4-b818-1ab2c2853601">
    <cim:IdentifiedObject.mRID>931bccf6-29ca-40e4-b818-1ab2c2853601</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  </cim:LoadResponseCharacteristic>
  <cim:WireSpacingInfo rdf:about="197c0149-f546-4f01-8990-876811692a0f">
    <cim:IdentifiedObject.mRID>197c0149-f546-4f01-8990-876811692a0f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:WireSpacingInfo rdf:about="ed9b98b0-4caa-4e4a-bb63-6d88273d5040">
    <cim:IdentifiedObject.mRID>ed9b98b0-4caa-4e4a-bb63-6d88273d5040</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:TransformerEndInfo rdf:about="26dbee9c-33df-4313-9970-e71c942f47ad">
    <cim:IdentifiedObject.mRID>26dbee9c-33df-4313-9970-e71c942f47ad</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>fdrxfmr_1</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="6e5ad64a-5f87-446c-8136-bebb3bf37fa8"/>
    <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedU>4160.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>500000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.shortTermS>550000.0</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.emergencyS>750000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.r>0.19036160000000005</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  </cim:TransformerEndInfo>
  <cim:BaseVoltage rdf:about="db4a6e5a-ad88-4de5-bd85-1d781d490159">
    <cim:IdentifiedObject.mRID>db4a6e5a-ad88-4de5-bd85-1d781d490159</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>BaseV_4.16</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>4160.0</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:EnergyConsumer rdf:about="64774c3f-2c4b-43c3-840c-488052889933">
    <cim:IdentifiedObject.mRID>64774c3f-2c4b-43c3-840c-488052889933</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>170000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>80000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="931bccf6-29ca-40e4-b818-1ab2c2853601"/>
  </cim:EnergyConsumer>
  <cim:TransformerTankEnd rdf:about="553748c9-4464-4307-84a6-f87e06930b17">
    <cim:IdentifiedObject.mRID>553748c9-4464-4307-84a6-f87e06930b17</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sub_End_1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABC"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="9f2cb9c4-cb43-494b-bd8c-c4177f3c81a2"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="1b155069-a6b2-4172-9088-84a4de24dc4e"/>
  </cim:TransformerTankEnd>
  <cim:TransformerEndInfo rdf:about="b4ba727e-ea4f-4167-9836-b59475194c71">
    <cim:IdentifiedObject.mRID>b4ba727e-ea4f-4167-9836-b59475194c71</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>regleg_2</cim:IdentifiedObject.name>
    <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="dce3313b-5cab-4717-8931-6a96b1c0df2a"/>
    <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
    <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
    <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
    <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
    <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
    <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
    <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
    <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
    <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  </cim:TransformerEndInfo>
  <cim:OverheadWireInfo rdf:about="5a0671b1-adf2-4f18-8ac1-5d9ace028005">
    <cim:IdentifiedObject.mRID>5a0671b1-adf2-4f18-8ac1-5d9ace028005</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:ACLineSegment rdf:about="f261d8ae-8fbf-43e4-b547-548c0bc6ecc1">
    <cim:IdentifiedObject.mRID>f261d8ae-8fbf-43e4-b547-548c0bc6ecc1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>152.4</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="b8b6a46e-3a34-4cc0-99fd-396e9791279e"/>
  </cim:ACLineSegment>
  <cim:TransformerTankInfo rdf:about="6e5ad64a-5f87-446c-8136-bebb3bf37fa8">
    <cim:IdentifiedObject.mRID>6e5ad64a-5f87-446c-8136-bebb3bf37fa8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>fdrxfmr</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:WireSpacingInfo rdf:about="58a73fc5-e63c-4c6c-b779-f72364a68213">
    <cim:IdentifiedObject.mRID>58a73fc5-e63c-4c6c-b779-f72364a68213</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:TransformerTankInfo rdf:about="dce3313b-5cab-4717-8931-6a96b1c0df2a">
    <cim:IdentifiedObject.mRID>dce3313b-5cab-4717-8931-6a96b1c0df2a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>regleg</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:OverheadWireInfo rdf:about="89c8b129-6c29-455d-a3b5-118a9ab6cdc1">
    <cim:IdentifiedObject.mRID>89c8b129-6c29-455d-a3b5-118a9ab6cdc1</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_4/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.002481072</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.007150099999999999</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00036785174540682414</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0003752087803149606</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0003752087803149606</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0003752087803149606</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>340.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:WireSpacingInfo rdf:about="2b90ba6b-40b1-4511-8ff9-b9d7563e2c96">
    <cim:IdentifiedObject.mRID>2b90ba6b-40b1-4511-8ff9-b9d7563e2c96</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
    <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/CIM100#WireUsageKind.distribution"/>
    <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
    <cim:WireSpacingInfo.phaseWireSpacing>0.0</cim:WireSpacingInfo.phaseWireSpacing>
    <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
  </cim:WireSpacingInfo>
  <cim:TransformerTank rdf:about="bf55d910-4517-44e5-b27c-545d3a87f5a5">
    <cim:IdentifiedObject.mRID>bf55d910-4517-44e5-b27c-545d3a87f5a5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
    <cim:TransformerTank.TransformerTankInfo rdf:resource="dce3313b-5cab-4717-8931-6a96b1c0df2a"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="e91ba028-4a1c-4880-b0e7-4b827deb31cb"/>
  </cim:TransformerTank>
  <cim:OperationalLimitType rdf:about="d111d63a-6cc1-4b73-be23-bfd022d12c0f">
    <cim:IdentifiedObject.mRID>d111d63a-6cc1-4b73-be23-bfd022d12c0f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>absoluteValueType_86400.0s</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
    <cim:OperationalLimitType.acceptableDuration>86400.0</cim:OperationalLimitType.acceptableDuration>
  </cim:OperationalLimitType>
  <cim:ACLineSegment rdf:about="b228183d-bf27-467d-8699-a04027fa3593">
    <cim:IdentifiedObject.mRID>b228183d-bf27-467d-8699-a04027fa3593</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>91.44</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="326adc71-47d9-44de-9a82-741cb2f5908c"/>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:about="99347b2d-6606-48b7-ae22-b9471776f949">
    <cim:IdentifiedObject.mRID>99347b2d-6606-48b7-ae22-b9471776f949</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_340.0_510.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:RatioTapChanger rdf:about="14353474-1706-45ca-9e4a-35a4ace822b3">
    <cim:IdentifiedObject.mRID>14353474-1706-45ca-9e4a-35a4ace822b3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="c70641ef-4b06-4408-b5c4-5d971e5fda0c"/>
    <cim:TapChanger.TapChangerControl rdf:resource="476396a8-d5b5-455d-a95e-619710cefef2"/>
    <cim:RatioTapChanger.stepVoltageIncrement>106.25</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.neutralU>2400.0</cim:TapChanger.neutralU>
    <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
    <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
    <cim:TapChanger.step>1.0625</cim:TapChanger.step>
    <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
    <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
    <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  </cim:RatioTapChanger>
  <cim:OverheadWireInfo rdf:about="b7e25daa-7688-460c-aae1-1f3d1aa1a2c9">
    <cim:IdentifiedObject.mRID>b7e25daa-7688-460c-aae1-1f3d1aa1a2c9</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_556_5</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.00947928</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.0117729</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>730.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:ACLineSegment rdf:about="656914b0-4466-4836-b133-e9eeefaccff6">
    <cim:IdentifiedObject.mRID>656914b0-4466-4836-b133-e9eeefaccff6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>91.40824</cim:Conductor.length>
    <cim:ACLineSegment.PerLengthImpedance rdf:resource="2be4ef5e-b283-4628-8d41-db35492d39db"/>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:about="24bc4aa1-d405-4561-b74e-6f5f56adedf6">
    <cim:IdentifiedObject.mRID>24bc4aa1-d405-4561-b74e-6f5f56adedf6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_165.0_247.5</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="3496bd7b-f0f2-4a0c-80fc-fa59a8802422">
    <cim:IdentifiedObject.mRID>3496bd7b-f0f2-4a0c-80fc-fa59a8802422</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_763.5833333333334_1041.25</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:LinearShuntCompensator rdf:about="2c2a712b-d614-4be1-bcf5-ba91053130ad">
    <cim:IdentifiedObject.mRID>2c2a712b-d614-4be1-bcf5-ba91053130ad</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
    <cim:ShuntCompensator.nomU>2400.0</cim:ShuntCompensator.nomU>
    <cim:LinearShuntCompensator.bPerSection>0.017361111111111112</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection>0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:LinearShuntCompensator.b0PerSection>0.017361111111111112</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.g0PerSection>0.0</cim:LinearShuntCompensator.g0PerSection>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ShuntCompensator.aVRDelay>15.0</cim:ShuntCompensator.aVRDelay>
    <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="ee8eab0e-de11-4e3b-a555-edac7060ec77"/>
  </cim:LinearShuntCompensator>
  <cim:EnergyConsumer rdf:about="9b6c92a0-17d2-43b5-b2a9-23bb813718bc">
    <cim:IdentifiedObject.mRID>9b6c92a0-17d2-43b5-b2a9-23bb813718bc</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>1155000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>660000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:PerLengthPhaseImpedance rdf:about="2be4ef5e-b283-4628-8d41-db35492d39db">
    <cim:IdentifiedObject.mRID>2be4ef5e-b283-4628-8d41-db35492d39db</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
    <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
  </cim:PerLengthPhaseImpedance>
  <cim:TransformerTankEnd rdf:about="afbd1835-5f6e-49a7-b088-e210ff803ac1">
    <cim:IdentifiedObject.mRID>afbd1835-5f6e-49a7-b088-e210ff803ac1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg3_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.CN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="5ea196e3-4b4c-4c5f-97f5-7df15fcade99"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="4edd1651-61c0-49d7-b79a-799849d5d610"/>
  </cim:TransformerTankEnd>
  <cim:ConnectivityNode rdf:about="d9568143-002b-40db-926a-70b401b9a337">
    <cim:IdentifiedObject.mRID>d9568143-002b-40db-926a-70b401b9a337</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="c33682b6-6bff-46b3-90de-7b5f8a8423c5">
    <cim:IdentifiedObject.mRID>c33682b6-6bff-46b3-90de-7b5f8a8423c5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>609.6</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="ed9b98b0-4caa-4e4a-bb63-6d88273d5040"/>
  </cim:ACLineSegment>
  <cim:BaseVoltage rdf:about="629f02f7-0123-4c9c-bcdd-24265d186d84">
    <cim:IdentifiedObject.mRID>629f02f7-0123-4c9c-bcdd-24265d186d84</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>BaseV_0.48</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>480.0</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:ConnectivityNode rdf:about="7a751158-07dc-4e9a-8b38-551fe958d348">
    <cim:IdentifiedObject.mRID>7a751158-07dc-4e9a-8b38-551fe958d348</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:Location rdf:about="fff75ea9-f283-4594-937c-ad74d01fd1c6">
    <cim:IdentifiedObject.mRID>fff75ea9-f283-4594-937c-ad74d01fd1c6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>rg60_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:ConnectivityNode rdf:about="58b6b9de-3226-4ca2-964d-c3adeb50f5e0">
    <cim:IdentifiedObject.mRID>58b6b9de-3226-4ca2-964d-c3adeb50f5e0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:TransformerTankEnd rdf:about="93ea2a1b-ddd6-43ae-84f9-ec5e5a268a16">
    <cim:IdentifiedObject.mRID>93ea2a1b-ddd6-43ae-84f9-ec5e5a268a16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg2_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.BN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="5a9d4d98-55bf-4841-8f76-cda1413dc068"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:TransformerEnd.RatioTapChanger rdf:resource="74815aa7-23d0-4775-8813-35d6853fe03e"/>
  </cim:TransformerTankEnd>
  <cim:TransformerTankInfo rdf:about="84a66106-2ca8-47ef-8b75-d882fdab7db5">
    <cim:IdentifiedObject.mRID>84a66106-2ca8-47ef-8b75-d882fdab7db5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>subxfmr</cim:IdentifiedObject.name>
  </cim:TransformerTankInfo>
  <cim:Location rdf:about="8e62db52-cf48-4a56-a8fe-43c39b459b03">
    <cim:IdentifiedObject.mRID>8e62db52-cf48-4a56-a8fe-43c39b459b03</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:Location rdf:about="02fc754c-a211-4f87-a4e4-b251aa6433ef">
    <cim:IdentifiedObject.mRID>02fc754c-a211-4f87-a4e4-b251aa6433ef</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>680_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:EnergySource rdf:about="b4534f2b-f205-45ba-82e3-f6a71eb43d58">
    <cim:IdentifiedObject.mRID>b4534f2b-f205-45ba-82e3-f6a71eb43d58</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
    <cim:EnergySource.nominalVoltage>115000.0</cim:EnergySource.nominalVoltage>
    <cim:EnergySource.voltageMagnitude>115000.0</cim:EnergySource.voltageMagnitude>
    <cim:EnergySource.voltageAngle>0.5235987755982988</cim:EnergySource.voltageAngle>
    <cim:EnergySource.r>0.16037668205527517</cim:EnergySource.r>
    <cim:EnergySource.x>0.6415067282211007</cim:EnergySource.x>
    <cim:EnergySource.r0>0.17960358301233564</cim:EnergySource.r0>
    <cim:EnergySource.x0>0.5388107490370069</cim:EnergySource.x0>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="1b155069-a6b2-4172-9088-84a4de24dc4e"/>
  </cim:EnergySource>
  <cim:ConcentricNeutralCableInfo rdf:about="55657fb9-38fd-4298-b7e7-ad34da7a9a08">
    <cim:IdentifiedObject.mRID>55657fb9-38fd-4298-b7e7-ad34da7a9a08</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>cn_250</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.other"/>
    <cim:WireInfo.gmr>0.00521208</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.007200899999999999</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00024977368067714253</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0002547691542906854</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0002547691542906854</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0002547691542906854</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>260.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
    <cim:WireInfo.insulated>true</cim:WireInfo.insulated>
    <cim:WireInfo.insulationThickness>0.005588</cim:WireInfo.insulationThickness>
    <cim:WireInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/CIM100#WireInsulationKind.crosslinkedPolyethylene"/>
    <cim:CableInfo.outerJacketKind rdf:resource="http://iec.ch/TC57/CIM100#CableOuterJacketKind.none"/>
    <cim:CableInfo.constructionKind rdf:resource="http://iec.ch/TC57/CIM100#CableConstructionKind.stranded"/>
    <cim:CableInfo.isStrandFill>false</cim:CableInfo.isStrandFill>
    <cim:CableInfo.diameterOverCore>0.015748</cim:CableInfo.diameterOverCore>
    <cim:CableInfo.diameterOverInsulation>0.026924</cim:CableInfo.diameterOverInsulation>
    <cim:CableInfo.diameterOverJacket>0.032765999999999997</cim:CableInfo.diameterOverJacket>
    <cim:CableInfo.nominalTemperature>90.0</cim:CableInfo.nominalTemperature>
    <cim:CableInfo.relativePermittivity>2.3</cim:CableInfo.relativePermittivity>
    <cim:CableInfo.diameterOverScreen>0.029509719999999996</cim:CableInfo.diameterOverScreen>
    <cim:ConcentricNeutralCableInfo.diameterOverNeutral>0.032765999999999997</cim:ConcentricNeutralCableInfo.diameterOverNeutral>
    <cim:ConcentricNeutralCableInfo.neutralStrandRadius>0.0008140700000000001</cim:ConcentricNeutralCableInfo.neutralStrandRadius>
    <cim:ConcentricNeutralCableInfo.neutralStrandGmr>0.000633984</cim:ConcentricNeutralCableInfo.neutralStrandGmr>
    <cim:ConcentricNeutralCableInfo.neutralStrandRDC20>0.009241409308394954</cim:ConcentricNeutralCableInfo.neutralStrandRDC20>
    <cim:ConcentricNeutralCableInfo.neutralStrandCount>13</cim:ConcentricNeutralCableInfo.neutralStrandCount>
  </cim:ConcentricNeutralCableInfo>
  <cim:Location rdf:about="d880a133-5567-4d9f-be63-cae42b3840e7">
    <cim:IdentifiedObject.mRID>d880a133-5567-4d9f-be63-cae42b3840e7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:EnergyConsumer rdf:about="c39fa5da-2941-4951-821e-fbf9746e3c0c">
    <cim:IdentifiedObject.mRID>c39fa5da-2941-4951-821e-fbf9746e3c0c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>170000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>151000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="931bccf6-29ca-40e4-b818-1ab2c2853601"/>
  </cim:EnergyConsumer>
  <cim:ConnectivityNode rdf:about="3059b1a8-8f4b-46b6-9514-735336912107">
    <cim:IdentifiedObject.mRID>3059b1a8-8f4b-46b6-9514-735336912107</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OverheadWireInfo rdf:about="fc0d1905-e143-4101-88a4-efe35144dba2">
    <cim:IdentifiedObject.mRID>fc0d1905-e143-4101-88a4-efe35144dba2</cim:IdentifiedObject.mRID>
    <cim:WireInfo.sizeDescription>acsr_4/0</cim:WireInfo.sizeDescription>
    <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/CIM100#WireMaterialKind.acsr"/>
    <cim:WireInfo.gmr>0.002481072</cim:WireInfo.gmr>
    <cim:WireInfo.radius>0.007150099999999999</cim:WireInfo.radius>
    <cim:WireInfo.rDC20>0.00036785174540682414</cim:WireInfo.rDC20>
    <cim:WireInfo.rAC25>0.0003752087803149606</cim:WireInfo.rAC25>
    <cim:WireInfo.rAC50>0.0003752087803149606</cim:WireInfo.rAC50>
    <cim:WireInfo.rAC75>0.0003752087803149606</cim:WireInfo.rAC75>
    <cim:WireInfo.ratedCurrent>340.0</cim:WireInfo.ratedCurrent>
    <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
    <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
    <cim:WireInfo.coreRadius>0.0</cim:WireInfo.coreRadius>
  </cim:OverheadWireInfo>
  <cim:ConnectivityNode rdf:about="189c4750-5662-4bcc-9f64-dd2cc95019f9">
    <cim:IdentifiedObject.mRID>189c4750-5662-4bcc-9f64-dd2cc95019f9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="165f7801-563b-482e-acd7-294bc8f41ce7"/>
  </cim:ConnectivityNode>
  <cim:RegulatingControl rdf:about="ee8eab0e-de11-4e3b-a555-edac7060ec77">
    <cim:IdentifiedObject.mRID>ee8eab0e-de11-4e3b-a555-edac7060ec77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.RegulatingCondEq rdf:resource="2c2a712b-d614-4be1-bcf5-ba91053130ad"/>
    <cim:RegulatingControl.Terminal rdf:resource="2a53fb17-e8fd-4ec8-88e6-c35b8f273a46"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.targetValue>2400.0</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.targetDeadband>200.0</cim:RegulatingControl.targetDeadband>
  </cim:RegulatingControl>
  <cim:Location rdf:about="00d833f4-e613-4088-8910-c9451e765816">
    <cim:IdentifiedObject.mRID>00d833f4-e613-4088-8910-c9451e765816</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>650_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:OperationalLimitSet rdf:about="af06d374-bb75-4371-af8b-4a2825116d63">
    <cim:IdentifiedObject.mRID>af06d374-bb75-4371-af8b-4a2825116d63</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_56.25000000000001_75.00000000000001</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="0800f817-e3f6-4799-a489-a4332720f0ca">
    <cim:IdentifiedObject.mRID>0800f817-e3f6-4799-a489-a4332720f0ca</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>160000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>110000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="629f02f7-0123-4c9c-bcdd-24265d186d84"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:about="f0ec8acb-5dd8-4661-ae46-b111d303cd85">
    <cim:IdentifiedObject.mRID>f0ec8acb-5dd8-4661-ae46-b111d303cd85</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>66000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>38000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:Location rdf:about="2eff0dba-3dc8-42e8-b584-a20d8bba4f99">
    <cim:IdentifiedObject.mRID>2eff0dba-3dc8-42e8-b584-a20d8bba4f99</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>645_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:ACLineSegment rdf:about="f55f823c-935e-428c-9561-d1f067cd4406">
    <cim:IdentifiedObject.mRID>f55f823c-935e-428c-9561-d1f067cd4406</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>152.4</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="33e80831-2278-45d8-bfb3-c2d0fc675f6f"/>
  </cim:ACLineSegment>
  <cim:Location rdf:about="badd11cf-887f-4137-866d-00b1527060d2">
    <cim:IdentifiedObject.mRID>badd11cf-887f-4137-866d-00b1527060d2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>652_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:Location rdf:about="92b6ed70-7cc8-425c-ae09-abe841832bc8">
    <cim:IdentifiedObject.mRID>92b6ed70-7cc8-425c-ae09-abe841832bc8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>633_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:TransformerTankEnd rdf:about="f41a33f4-6300-4103-bc3b-e63edbfa2743">
    <cim:IdentifiedObject.mRID>f41a33f4-6300-4103-bc3b-e63edbfa2743</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.ABCN"/>
    <cim:TranformerTankEnd.TransformerTank rdf:resource="c7a517d8-9d56-4b95-b6bd-797331168d28"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="629f02f7-0123-4c9c-bcdd-24265d186d84"/>
  </cim:TransformerTankEnd>
  <cim:RegulatingControl rdf:about="b40f3170-fc07-42e4-bc4a-dfce5cce0185">
    <cim:IdentifiedObject.mRID>b40f3170-fc07-42e4-bc4a-dfce5cce0185</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.RegulatingCondEq rdf:resource="db28cd21-4874-44fc-a099-607cf22ba6f3"/>
    <cim:RegulatingControl.Terminal rdf:resource="bdd088ab-e8fb-44b9-9b24-f110fe778675"/>
    <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.timeScheduled"/>
    <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
    <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
    <cim:RegulatingControl.targetValue>13.5</cim:RegulatingControl.targetValue>
    <cim:RegulatingControl.targetDeadband>11.0</cim:RegulatingControl.targetDeadband>
  </cim:RegulatingControl>
  <cim:TransformerTank rdf:about="5ea196e3-4b4c-4c5f-97f5-7df15fcade99">
    <cim:IdentifiedObject.mRID>5ea196e3-4b4c-4c5f-97f5-7df15fcade99</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
    <cim:TransformerTank.TransformerTankInfo rdf:resource="dce3313b-5cab-4717-8931-6a96b1c0df2a"/>
    <cim:TransformerTank.PowerTransformer rdf:resource="e91ba028-4a1c-4880-b0e7-4b827deb31cb"/>
  </cim:TransformerTank>
  <cim:OperationalLimitSet rdf:about="28cd47ae-10a7-4368-bd95-0a0a056c1784">
    <cim:IdentifiedObject.mRID>28cd47ae-10a7-4368-bd95-0a0a056c1784</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_730.0_1095.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:Location rdf:about="c42d7f1b-6541-494b-9e1e-c895f6e81a35">
    <cim:IdentifiedObject.mRID>c42d7f1b-6541-494b-9e1e-c895f6e81a35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>646_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:ACLineSegment rdf:about="f7108fd5-5b65-463a-a5e9-9d7eaa91b0af">
    <cim:IdentifiedObject.mRID>f7108fd5-5b65-463a-a5e9-9d7eaa91b0af</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:Conductor.length>203.3016</cim:Conductor.length>
    <cim:ACLineSegment.WireSpacingInfo rdf:resource="bc73b8a0-a4ed-4f71-acaa-826553c00987"/>
  </cim:ACLineSegment>
  <cim:ConnectivityNode rdf:about="fef54e05-40b0-4fb9-ad7c-cd68e00dbf3e">
    <cim:IdentifiedObject.mRID>fef54e05-40b0-4fb9-ad7c-cd68e00dbf3e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="79e89760-8608-4908-a75f-583b29e8780c">
    <cim:IdentifiedObject.mRID>79e89760-8608-4908-a75f-583b29e8780c</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_27.61240417863427_37.65327842541037</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="46abf171-4551-41cd-889d-81ec620b981a">
    <cim:IdentifiedObject.mRID>46abf171-4551-41cd-889d-81ec620b981a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_76.33236732074378_104.08959180101425</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="8418d2e1-e884-4757-93d3-1d97f5f6fcab">
    <cim:IdentifiedObject.mRID>8418d2e1-e884-4757-93d3-1d97f5f6fcab</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="e91ba028-4a1c-4880-b0e7-4b827deb31cb">
    <cim:IdentifiedObject.mRID>e91ba028-4a1c-4880-b0e7-4b827deb31cb</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Reg</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup>Yn1yn1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:OperationalLimitSet rdf:about="94f2980c-863f-4b41-a3ae-e30e79f05d3a">
    <cim:IdentifiedObject.mRID>94f2980c-863f-4b41-a3ae-e30e79f05d3a</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimI_230.0_345.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:Location rdf:about="62f9a46e-9a82-4569-b505-4415d40f0c34">
    <cim:IdentifiedObject.mRID>62f9a46e-9a82-4569-b505-4415d40f0c34</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sourcebus_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:ConnectivityNode rdf:about="f61a6ca7-47ca-486e-b3fe-c29111d09d5f">
    <cim:IdentifiedObject.mRID>f61a6ca7-47ca-486e-b3fe-c29111d09d5f</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Location rdf:about="e91e2649-fc25-4a1e-8d54-c19d69035403">
    <cim:IdentifiedObject.mRID>e91e2649-fc25-4a1e-8d54-c19d69035403</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>670_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:EnergyConsumer rdf:about="5bdb71ef-dda9-466a-939c-cbe7a92b5e3b">
    <cim:IdentifiedObject.mRID>5bdb71ef-dda9-466a-939c-cbe7a92b5e3b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
    <cim:EnergyConsumer.p>290000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q>212000.0</cim:EnergyConsumer.q>
    <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
    <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
    <cim:Equipment.inService>true</cim:Equipment.inService>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="db4a6e5a-ad88-4de5-bd85-1d781d490159"/>
    <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
    <cim:EnergyConsumer.LoadResponse rdf:resource="66064af5-17f6-4ba0-9b3a-371c7f3230c8"/>
  </cim:EnergyConsumer>
  <cim:ConnectivityNode rdf:about="3ad0f634-1c4e-40b9-8c0f-1d7e531a7922">
    <cim:IdentifiedObject.mRID>3ad0f634-1c4e-40b9-8c0f-1d7e531a7922</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="107d3f6c-d819-4517-b868-bb3446f7446e">
    <cim:IdentifiedObject.mRID>107d3f6c-d819-4517-b868-bb3446f7446e</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Location rdf:about="1e81df53-3181-4299-95f9-b7aede73a553">
    <cim:IdentifiedObject.mRID>1e81df53-3181-4299-95f9-b7aede73a553</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>611_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:ConnectivityNode rdf:about="1be99d41-8334-471d-b803-cb48839c1a1b">
    <cim:IdentifiedObject.mRID>1be99d41-8334-471d-b803-cb48839c1a1b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="525e0767-92a9-4281-989f-06a2d606c43d">
    <cim:IdentifiedObject.mRID>525e0767-92a9-4281-989f-06a2d606c43d</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.OperationalLimitSet rdf:resource="84a77a01-b5e8-4487-8263-ce2a3195a44b"/>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="84a77a01-b5e8-4487-8263-ce2a3195a44b">
    <cim:IdentifiedObject.mRID>84a77a01-b5e8-4487-8263-ce2a3195a44b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_3952.0-4368.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:Location rdf:about="8de91945-9ab1-4fe5-8aa6-60cf33776294">
    <cim:IdentifiedObject.mRID>8de91945-9ab1-4fe5-8aa6-60cf33776294</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>634_Location</cim:IdentifiedObject.name>
  </cim:Location>
  <cim:LoadResponseCharacteristic rdf:about="30068317-46eb-4b99-9f42-da0db3039da9">
    <cim:IdentifiedObject.mRID>30068317-46eb-4b99-9f42-da0db3039da9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  </cim:LoadResponseCharacteristic>
  <cim:OperationalLimitSet rdf:about="165f7801-563b-482e-acd7-294bc8f41ce7">
    <cim:IdentifiedObject.mRID>165f7801-563b-482e-acd7-294bc8f41ce7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>OpLimV_455.99999999999994-504.0</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitType rdf:about="ef41b0e1-82cf-4546-8157-6634fadc4316">
    <cim:IdentifiedObject.mRID>ef41b0e1-82cf-4546-8157-6634fadc4316</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>highType_5000000000.0s</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
    <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  </cim:OperationalLimitType>
  <cim:ConnectivityNode rdf:about="a2ba4ca7-207d-4387-ac5b-7b68164c77ba">
    <cim:IdentifiedObject.mRID>a2ba4ca7-207d-4387-ac5b-7b68164c77ba</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="7ef26cef-e7d9-491e-93b6-84245ce7ce7b">
    <cim:IdentifiedObject.mRID>7ef26cef-e7d9-491e-93b6-84245ce7ce7b</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="cc8b6937-fe3f-4540-9538-3b530147efd8">
    <cim:IdentifiedObject.mRID>cc8b6937-fe3f-4540-9538-3b530147efd8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
</rdf:RDF>
